# Source: Iskra WM3M4 / WM3M4C User's Manual, Ver 2.13 (document 22433950).
# https://www.iskra.eu/f/docs/Smart-energy-meters/K_WM3M4_EN_22433950_Users_manual_Ver_2.13.pdf
# Register map confirmed against the vendor document above; not yet hardware-verified.
# Part of the ModDef blessed device registry.
#
# The WM3M4(C) is an MID / eichrecht three-phase energy meter used in EV charging
# (signed measurements, cable-loss compensation, per-charging-process counters).
#
# Encoding notes (from the vendor manual, appendix "Modbus tables"):
#   - Modbus RTU over RS485. Read-only measurement/counter data lives in the Input
#     Register range 3xxxx (FC 0x04); settings/commands/EV counters live in the
#     Holding Register range 4xxxx (FC 0x03 / 0x06 / 0x10). Addresses are 0-based
#     within each range, so the ModDef offset = address - 30000 (input) or
#     address - 40000 (holding). Big-endian, MSW first.
#   - Iskra data types: T1 = u16, T2 = s16, T3 = s32, T3u/T_32U = u32,
#     T16 = u16 with 2 decimals (value = raw/100), T17 = s16 with 2 decimals,
#     T_StrN = ASCII text (2 chars per register).
#   - T5/T6 measurements (spec §14.2 embedded decade exponent): one 32-bit word
#     holding a signed 8-bit decade exponent in bits 31..24 and a 24-bit
#     mantissa (unsigned for T5, signed for T6) in bits 23..0;
#     value = mantissa * 10^exponent. Vendor example: FD01 E240 = 123456*10^-3
#     = 123.456. Modeled as COMPOSED points with bit-windowed sub-mappings.
#   - T7 power factor: [flags word][magnitude word] — bits 31..24 import/export
#     sign (00/FF), bits 23..16 inductive/capacitive sign (00/FF), bits 15..0
#     unsigned magnitude with 4 decimal places. The two words fall on register
#     boundaries, so each PF is modeled as a scalar magnitude point (U16,
#     scale 1/10000) plus a sign-flags point with §13.1 sub-fields.
#   - Non-reset energy counters: T3 mantissa (30418..30425) with a separate T2
#     decade exponent (30414..30417), pooled in interleaved ranges. Each total
#     is a COMPOSED point whose parent window spans both pools (composed points
#     may overlap each other, spec §14). Factory counter assignment: 1 = import
#     active energy, 2 = export active energy, 3/4 = imported/exported squared-
#     current accumulation for cable-loss calculation (quantity configurable
#     via 40421+).
#   - Coverage: device identification, instantaneous measurements (frequency,
#     voltage, current, active/reactive/apparent power, power factor),
#     non-reset energy totals, power-quality metrics (internal temperature,
#     voltage/current THD), active tariff, and the EV charging-process billing
#     block (consumption, cable loss/resistance, and the start/stop/tariff/
#     intermediate/fiscal/hold/suspend counter snapshots), and the signed
#     billing transaction flow (manual SS6.4): command/status/length/message
#     registers as points (the Output Message read is gated by its live
#     length via length_ref, spec SS11.7.1) and the begin/end procedure as
#     the begin_transaction / end_transaction commands (spec SS11.7, v0.5).
#   - Per-phase points are valid only in multi-phase connection modes; the
#     phase_valid bitfield (30101) reports invalid phases.

doc_id: iskra.wm3m4
name: Iskra WM3M4 Three-Phase Energy Meter
version: 1.0.0

imports:
  - uri: moddef:stdlib:measurands:1.0.0

devices:
  - device_id: iskra-wm3m4
    vendor: Iskra
    model: WM3M4
    supported_transports:
      - MODBUS_RTU
    blocks:
      # --- Identification (input registers, 30000..30081) -----------------
      - block_id: identification
        name: Device Identification (input registers)
        space: INPUT_REGISTER
        start_offset: 0
        length_words: 82
        points:
          - point_id: device_group
            name: Device Group
            description: Device group code (4 = WM family)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 0, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: model_number
            name: Model Number
            description: Model designation (e.g. WM3M4C), ASCII
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping: { space: INPUT_REGISTER, offset: 1, length_words: 8, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, string_encoding: { charset: ASCII, padding: PADDING_NULL, termination: NULL_TERMINATED } }

          - point_id: serial_number
            name: Serial Number
            description: Meter serial number, ASCII
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping: { space: INPUT_REGISTER, offset: 9, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, string_encoding: { charset: ASCII, padding: PADDING_NULL, termination: NULL_TERMINATED } }

          - point_id: software_reference
            name: Software Reference
            description: Firmware reference (100 = 1.00)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 13, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: hardware_reference
            name: Hardware Reference
            description: Hardware revision letter, ASCII
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping: { space: INPUT_REGISTER, offset: 14, length_words: 1, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, string_encoding: { charset: ASCII, padding: PADDING_NULL, termination: NULL_TERMINATED } }

          - point_id: accuracy_class
            name: Accuracy Class
            description: Meter accuracy class (100 = class 1.0)
            access: READ_ONLY
            storage_type: S16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 19, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }

          - point_id: com1_type
            name: COM1 Communication Type
            description: COM1 physical layer (2 = RS485)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 24, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: mid_lock_status
            name: MID Lock Status
            description: Metrological lock status (0 unlocked, non-zero locked)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 76, length_words: 1, byte_order: BIG_ENDIAN }

      # --- Status & tariff (input registers) ------------------------------
      - block_id: status
        name: Status & Tariff (input registers)
        space: INPUT_REGISTER
        start_offset: 101
        length_words: 305
        points:
          - point_id: phase_valid
            name: Phase Valid Measurement
            description: Per-phase measurement validity bitfield (bit 0 = phase 1 invalid, ...)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 101, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: current_active_tariff
            name: Current Active Tariff
            description: Currently active tariff number
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 405, length_words: 1, byte_order: BIG_ENDIAN }

      # --- Instantaneous measurements (input registers, 30105..30171) -----
      # T5/T6: embedded decade exponent (§14.2) — 24-bit mantissa + signed
      # 8-bit exponent in one 32-bit word. T7 (power factor): flags word +
      # magnitude word, split into two register-aligned points.
      - block_id: instantaneous
        name: Instantaneous Measurements (input registers)
        space: INPUT_REGISTER
        start_offset: 105
        length_words: 67
        points:
          - point_id: frequency
            name: Frequency
            description: Grid frequency (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 105
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: Hz
            measurand: { base_quantity: frequency }

          - point_id: voltage_l1
            name: Voltage L1-N
            description: Phase 1 to neutral voltage (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 107
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: voltage_l2
            name: Voltage L2-N
            description: Phase 2 to neutral voltage (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 109
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: voltage_l3
            name: Voltage L3-N
            description: Phase 3 to neutral voltage (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 111
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: voltage_l12
            name: Voltage L1-L2
            description: Line voltage between phases 1 and 2 (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 118
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2 }

          - point_id: voltage_l23
            name: Voltage L2-L3
            description: Line voltage between phases 2 and 3 (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 120
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3 }

          - point_id: voltage_l31
            name: Voltage L3-L1
            description: Line voltage between phases 3 and 1 (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 122
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1 }

          - point_id: current_l1
            name: Current L1
            description: Phase 1 current (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 126
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: A
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: current_l2
            name: Current L2
            description: Phase 2 current (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 128
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: A
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: current_l3
            name: Current L3
            description: Phase 3 current (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 130
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: A
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: active_power_total
            name: Active Power Total
            description: Total active power Pt (T6, signed)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 140
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: W
            measurand: { base_quantity: active_power, aggregation: TOTAL }

          - point_id: active_power_l1
            name: Active Power L1
            description: Phase 1 active power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 142
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L1 }

          - point_id: active_power_l2
            name: Active Power L2
            description: Phase 2 active power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 144
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L2 }

          - point_id: active_power_l3
            name: Active Power L3
            description: Phase 3 active power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 146
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L3 }

          - point_id: reactive_power_total
            name: Reactive Power Total
            description: Total reactive power Qt (T6, signed)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 148
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: var
            measurand: { base_quantity: reactive_power, aggregation: TOTAL }

          - point_id: reactive_power_l1
            name: Reactive Power L1
            description: Phase 1 reactive power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 150
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L1 }

          - point_id: reactive_power_l2
            name: Reactive Power L2
            description: Phase 2 reactive power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 152
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L2 }

          - point_id: reactive_power_l3
            name: Reactive Power L3
            description: Phase 3 reactive power (T6, signed), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 154
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L3 }

          - point_id: apparent_power_total
            name: Apparent Power Total
            description: Total apparent power St (T5)
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 156
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: VA
            measurand: { base_quantity: apparent_power, aggregation: TOTAL }

          - point_id: apparent_power_l1
            name: Apparent Power L1
            description: Phase 1 apparent power (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 158
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: apparent_power_l2
            name: Apparent Power L2
            description: Phase 2 apparent power (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 160
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: apparent_power_l3
            name: Apparent Power L3
            description: Phase 3 apparent power (T5), multi-phase modes only
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 162
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                mantissa: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: U32, bit_offset: 0, bit_length: 24 }
                exponent: { offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S16, bit_offset: 24, bit_length: 8 }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          # T7 power factor pairs: [flags word][magnitude word]. The magnitude
          # is the second register (4 decimal places); the flags word carries
          # the import/export and inductive/capacitive signs (00/FF bytes).
          - point_id: power_factor_total_signs
            name: Power Factor Total Signs
            description: PFt sign flags — import/export (high byte) and inductive/capacitive (low byte), 00/FF
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 164, length_words: 1, byte_order: BIG_ENDIAN }
            fields:
              - field_id: import_export
                name: Import/Export Sign
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: inductive_capacitive
                name: Inductive/Capacitive Sign
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }

          - point_id: power_factor_total
            name: Power Factor Total
            description: Total power factor magnitude PFt (T7 low word, 4 decimals)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 165, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: TOTAL }

          - point_id: power_factor_l1_signs
            name: Power Factor L1 Signs
            description: PF1 sign flags — import/export (high byte) and inductive/capacitive (low byte), 00/FF
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 166, length_words: 1, byte_order: BIG_ENDIAN }
            fields:
              - field_id: import_export
                name: Import/Export Sign
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: inductive_capacitive
                name: Inductive/Capacitive Sign
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }

          - point_id: power_factor_l1
            name: Power Factor L1
            description: Phase 1 power factor magnitude (T7 low word, 4 decimals), multi-phase modes only
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 167, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1 }

          - point_id: power_factor_l2_signs
            name: Power Factor L2 Signs
            description: PF2 sign flags — import/export (high byte) and inductive/capacitive (low byte), 00/FF
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 168, length_words: 1, byte_order: BIG_ENDIAN }
            fields:
              - field_id: import_export
                name: Import/Export Sign
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: inductive_capacitive
                name: Inductive/Capacitive Sign
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }

          - point_id: power_factor_l2
            name: Power Factor L2
            description: Phase 2 power factor magnitude (T7 low word, 4 decimals), multi-phase modes only
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 169, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2 }

          - point_id: power_factor_l3_signs
            name: Power Factor L3 Signs
            description: PF3 sign flags — import/export (high byte) and inductive/capacitive (low byte), 00/FF
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 170, length_words: 1, byte_order: BIG_ENDIAN }
            fields:
              - field_id: import_export
                name: Import/Export Sign
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: inductive_capacitive
                name: Inductive/Capacitive Sign
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }

          - point_id: power_factor_l3
            name: Power Factor L3
            description: Phase 3 power factor magnitude (T7 low word, 4 decimals), multi-phase modes only
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 171, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3 }

      # --- Non-reset energy totals (input registers, 30414..30425) --------
      # T3 mantissas (30418..30425) with pooled T2 decade exponents
      # (30414..30417): each total is a composed point whose parent window
      # spans both pools; sub-mapping offsets are window-relative (§14).
      - block_id: energy_totals
        name: Non-Reset Energy Totals (input registers)
        space: INPUT_REGISTER
        start_offset: 414
        length_words: 12
        points:
          - point_id: energy_counter_1
            name: Energy Counter 1 (Non-reset)
            description: Import active energy total (factory counter 1 assignment); mantissa 30418 x 10^exponent 30414
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 414
              length_words: 6
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                exponent: { offset: 0, length_words: 1, byte_order: BIG_ENDIAN, storage_type: S16 }
                mantissa: { offset: 4, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32 }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, accumulation: LIFETIME }

          - point_id: energy_counter_2
            name: Energy Counter 2 (Non-reset)
            description: Export active energy total (factory counter 2 assignment); mantissa 30420 x 10^exponent 30415
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 415
              length_words: 7
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                exponent: { offset: 0, length_words: 1, byte_order: BIG_ENDIAN, storage_type: S16 }
                mantissa: { offset: 5, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32 }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, accumulation: LIFETIME }

          - point_id: energy_counter_3
            name: Energy Counter 3 (Non-reset)
            description: Imported squared-current accumulation for cable-loss calculation (factory counter 3 assignment); quantity configurable via 40421+
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 416
              length_words: 8
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                exponent: { offset: 0, length_words: 1, byte_order: BIG_ENDIAN, storage_type: S16 }
                mantissa: { offset: 6, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32 }

          - point_id: energy_counter_4
            name: Energy Counter 4 (Non-reset)
            description: Exported squared-current accumulation for cable-loss calculation (factory counter 4 assignment); quantity configurable via 40421+
            access: READ_ONLY
            storage_type: COMPOSED
            value_type: { primitive: DECIMAL }
            mapping:
              space: INPUT_REGISTER
              offset: 417
              length_words: 9
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              composed:
                kind: MANTISSA_EXPONENT
                base: 10
                exponent: { offset: 0, length_words: 1, byte_order: BIG_ENDIAN, storage_type: S16 }
                mantissa: { offset: 7, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, storage_type: S32 }

      # --- Power quality (input registers, 30181..30190) ------------------
      - block_id: power_quality
        name: Power Quality (input registers)
        space: INPUT_REGISTER
        start_offset: 181
        length_words: 10
        points:
          - point_id: internal_temperature
            name: Internal Temperature
            description: Meter internal temperature
            access: READ_ONLY
            storage_type: S16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 181, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: degC
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: voltage_thd_l1
            name: Voltage THD L1
            description: Total harmonic distortion, voltage phase 1
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 182, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

          - point_id: voltage_thd_l2
            name: Voltage THD L2
            description: Total harmonic distortion, voltage phase 2
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 183, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

          - point_id: voltage_thd_l3
            name: Voltage THD L3
            description: Total harmonic distortion, voltage phase 3
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 184, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

          - point_id: current_thd_l1
            name: Current THD L1
            description: Total harmonic distortion, current phase 1
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 188, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

          - point_id: current_thd_l2
            name: Current THD L2
            description: Total harmonic distortion, current phase 2
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 189, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

          - point_id: current_thd_l3
            name: Current THD L3
            description: Total harmonic distortion, current phase 3
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 190, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: "%"

      # --- EV charging-process billing block (holding registers) ----------
      # Exact per-session billing values; the lifetime totals live in the
      # energy_totals block above.
      - block_id: ev_charging
        name: EV Charging Process (holding registers)
        space: HOLDING_REGISTER
        start_offset: 6985
        length_words: 64
        points:
          - point_id: cable_loss_export
            name: Cable Loss (A-)
            description: Accumulated cable-loss energy in the export (A-) direction
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 6985, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: consumption_export_with_cable_loss
            name: Consumption (A-) + Cable Loss
            description: Export active energy including cable loss
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 6987, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, accumulation: SESSION }

          - point_id: cable_loss_import
            name: Cable Loss (A+)
            description: Accumulated cable-loss energy in the import (A+) direction
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 6995, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: consumption_import_less_cable_loss
            name: Consumption (A+) - Cable Loss
            description: Import active energy with cable loss subtracted
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 6997, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, accumulation: SESSION }

          - point_id: cable_resistance
            name: Cable Resistance During Charging
            description: Cable resistance used for loss compensation (reported in hundredths of a milliohm)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 6999, length_words: 1, byte_order: BIG_ENDIAN }
            transform: { scale: { numerator: 1, denominator: 100000 } }
            unit: Ohm

          - point_id: measurement_status
            name: Measurement Status
            description: Charging-process measurement state machine (0 = Idle)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7000, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: charging_duration
            name: Charging Duration
            description: Duration of the current charging process
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7001, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: s

          - point_id: consumption
            name: Consumption
            description: Import active energy consumed in the current charging process
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7003, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, accumulation: SESSION }

          - point_id: tariff_changes_count
            name: Tariff Changes Count
            description: Number of tariff changes during the charging process
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7009, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: intermediate_readings_count
            name: Intermediate Readings Count
            description: Number of intermediate readings during the charging process
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7010, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: fiscal_readings_count
            name: Fiscal Readings Count
            description: Number of fiscal readings during the charging process
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7011, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }

          - point_id: signatures_count
            name: Signatures Count
            description: Number of digital signatures produced
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: INT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7013, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }

          - point_id: start_counter_import
            name: Start Counter Value (A+)
            description: Import energy register snapshot at charging start
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7017, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: stop_counter_import
            name: Stop Counter Value (A+)
            description: Import energy register snapshot at charging stop
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7021, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: tariff_change_counter_import
            name: Tariff Change Counter Value (A+)
            description: Import energy register snapshot at the last tariff change
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7025, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: intermediate_reading_counter_import
            name: Intermediate Reading Counter Value (A+)
            description: Import energy register snapshot at the last intermediate reading
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7029, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: fiscal_reading_counter_import
            name: Fiscal Reading Counter Value (A+)
            description: Import energy register snapshot at the last fiscal reading
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7033, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: hold_counter_import
            name: Hold Measurements Counter Value (A+)
            description: Import energy register snapshot at the last hold event
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7037, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: suspend_counter_import
            name: Suspend Counter Value (A+)
            description: Import energy register snapshot at the last suspend event
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7041, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: start_counter_export
            name: Start Counter 2 Value (A-)
            description: Export energy register snapshot at charging start
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7043, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: stop_counter_export
            name: Stop Counter 2 Value (A-)
            description: Export energy register snapshot at charging stop
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7045, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh

          - point_id: consumption_export
            name: Consumption 2 (A-)
            description: Export active energy in the current charging process
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7047, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, accumulation: SESSION }

      # --- Signed billing transaction (manual SS6.4) ------------------------
      # The signature flow exchanges variable-length messages through the
      # holding-register file at 47100+ (input) / 47612+ (output), gated by
      # the Command Register (47051, command char in the high byte) and the
      # Signature Status register (47052, 15 = signature OK). The Output
      # Message length is only known at runtime from 47057 — modeled with
      # length_ref (spec SS11.7.1).
      - block_id: signature
        name: Signed Billing Transaction
        space: HOLDING_REGISTER
        start_offset: 7051
        length_words: 1073
        points:
          - point_id: command_register
            name: Command Register
            description: Transaction command; the high byte carries the command character ('B' begin, 'E' end)
            access: WRITE_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7051, length_words: 1, byte_order: BIG_ENDIAN }
            write:
              behavior: COMMAND_TRIGGER

          - point_id: signature_status
            name: Signature Status
            description: Signature engine status; 15 = signature OK, other values are vendor progress/error codes
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7052, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: input_message_length
            name: Input Message Length
            description: Length of the billing dataset written to the input message area
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7056, length_words: 1, byte_order: BIG_ENDIAN }
            write:
              behavior: DIRECT

          - point_id: output_message_length
            name: Output Message Length
            description: Live register count of the signed output message (gates the output_message read)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7057, length_words: 1, byte_order: BIG_ENDIAN }

          - point_id: input_message
            name: Input Message
            description: Billing dataset input area for the signature flow, written before 'B'/'E' commands
            access: READ_WRITE
            storage_type: BYTES_RAW
            value_type: { primitive: BYTES }
            mapping: { space: HOLDING_REGISTER, offset: 7100, length_words: 512, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            write:
              behavior: DIRECT

          - point_id: output_message
            name: Output Message
            description: Signed output message (billing dataset + signature); effective length from output_message_length
            access: READ_ONLY
            storage_type: BYTES_RAW
            value_type: { primitive: BYTES }
            mapping: { space: HOLDING_REGISTER, offset: 7612, length_words: 512, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, length_ref: { point_id: output_message_length } }

    # --- Signed billing transaction procedures (spec SS11.7) ----------------
    # Manual SS6.4: write the billing dataset and its length, command 'B'
    # (0x4200) to begin; command 'E' (0x4500) to end, poll Signature Status
    # until 15 (signature OK), then read the output message at its live
    # length. Params re-declare the input-area register windows as caller
    # inputs; step order is wire order.
    commands:
      - command_id: begin_transaction
        name: Begin Transaction
        description: Write the billing dataset and start a signed billing transaction ('B')
        params:
          - field: dataset
            storage_type: BYTES_RAW
            value_type: { primitive: BYTES }
            mapping: { space: HOLDING_REGISTER, offset: 7100, length_words: 512, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }
            required: true
          - field: dataset_length
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 7056, length_words: 1, byte_order: BIG_ENDIAN }
            required: true
        steps:
          - name: write_dataset
            write: { param: dataset }
          - name: write_length
            write: { param: dataset_length }
          - name: begin
            write: { trigger: { point_id: command_register, value: 0x4200 } }
        results:
          - field: status
            from: signature_status
            value_type: { primitive: UINT32 }

      - command_id: end_transaction
        name: End Transaction
        description: End the signed billing transaction ('E'), wait for the signature, and fetch the signed output message
        steps:
          - name: end
            write: { trigger: { point_id: command_register, value: 0x4500 } }
          - name: wait_signed
            poll:
              point_id: signature_status
              until: { op: EQ, value: 15 }
              interval_ms: 1000
              timeout_ms: 30000
          - name: fetch_length
            read: { point_id: output_message_length, into: length }
          - name: fetch_message
            read: { point_id: output_message, into: message }
        results:
          - field: message
            from: message
            value_type: { primitive: BYTES }
          - field: length
            from: length
            value_type: { primitive: UINT32 }
