# Source: Phoenix Contact "Energy meters with MID approval" user manual,
# UM EN EEM-EM/DM3xx, document 108591_en_02 (revision 02, 2024-01-08),
# appendix A "Modbus register" (tables A-2 ... A-23).
# Register map confirmed against the vendor document above; not yet hardware-verified.
# Part of the ModDef blessed device registry.
#
# https://www.phoenixcontact.com/  (order nos. 2908578, 2908588, 1252817,
# 1219095, 2908581, 2908590)
#
# Device family (manual table 2-1). All are three-phase / four-conductor MID
# energy meters (directive 2014/32/EU) with an S0 output:
#
#   EEM-EM355     2908578   CT measurement (1/5 A secondary)  Modbus/RTU
#   EEM-EM357     2908588   direct up to 80 A                 Modbus/RTU
#   EEM-DM357     1252817   direct up to 80 A                 Modbus/RTU
#   EEM-DM357-70  1219095   direct up to 63 A, MID to +70 C   Modbus/RTU
#   EEM-EM375     2908581   CT measurement (1/5 A secondary)  Modbus/TCP
#   EEM-EM377     2908590   direct up to 80 A                 Modbus/TCP
#
# The EEM-EM325 / EEM-EM327 of the same family speak M-Bus, not Modbus, and are
# out of scope for this profile. The Modbus/TCP models (EM375 / EM377) have no
# tariff input and no tariff registers; see the `eem-em37x-ethernet` variant.
#
# Encoding notes (from the manual, appendix A preamble and the per-table
# headers):
#   - Every register table declares "Functions 03", i.e. FC03 Read Holding
#     Registers, so the whole register map lives in the HOLDING_REGISTER space.
#     The write tables (A-18 ... A-22) declare 03/06/16; the alarm table (A-23)
#     declares function 01, so the alarm bits are COIL-space points. The device
#     only reads coils (FC01), so they carry allowed_function_codes: [1].
#   - "Interpret the bit sequence as AB. If there is more than one word, it is
#     interpreted as AB-CD" -> big-endian bytes within a word, big-endian word
#     order for multi-word values (BIG_ENDIAN + WORD_BIG_ENDIAN throughout).
#   - Addresses in the manual are given in both decimal and hex and are already
#     0-based protocol offsets, so ModDef offset = the manual's decimal address.
#     Each point carries the manual's hex address in a trailing comment.
#   - The "Divider" column is literal: value = raw / divider. Most dividers are
#     100 / 1000 / 10000. The A-2 display block uses divider 0.1 for the power
#     registers, i.e. value = raw * 10 (10 W / 10 var / 10 VA resolution) --
#     that matches the display resolution of 0.01 kW for P/Q/S in table 6-16.
#     These are modeled as scale {numerator: 10, denominator: 1}.
#   - Redundant views: the meter exposes the same physical quantities three
#     times over -- a scaled-integer "display" block mirroring the LCD pages
#     (0xC550 / 0xC650 / 0xC77E), a scaled-integer block at low addresses
#     (0x0000, 0x0100, ...), and an IEEE-754 float block (0x1000, 0x1100, ...).
#     All three are transcribed here and all three carry measurands, because
#     they genuinely measure the same thing; point ids disambiguate them.
#     Suffix `_f32` = the float view, `_disp` = the LCD/display view, no suffix
#     = the scaled-integer view. For polling, prefer the float blocks (no
#     divider bookkeeping) or the integer blocks at 0x0000/0x0100; the display
#     blocks are the coarsest.
#   - Tariff registers (A-8 ... A-11) are marked "Not available on energy
#     meters with Ethernet interface" in the manual.
#   - Manual defect, table A-13 (partial/balancing float block): the decimal
#     address column is wrong from 0x1406 onwards -- it prints 5128 for 0x1406
#     (= 5126) and every following row is shifted by +2, and the row for
#     0x1418 prints 5168 (= 5144). The hex column is contiguous and matches the
#     declared block size of 30 registers, so the hex addresses are taken as
#     authoritative here.
#   - Manual defect, table A-15 (DMD float block): the last two rows are
#     labelled "Mean value - inductive/capacitive power system"; per the
#     matching integer table A-14 these are the mean power *factor* of the
#     system. Transcribed as power factor.
#   - Table A-23 lists the undercurrent alarms out of order and against two
#     different thresholds: UI3/UIN sit at coils 16/17 against the secondary
#     current, while UIsys/UI1/UI2 sit at coils 29..31 against the starting
#     current. Transcribed exactly as documented.
#   - Register 0x0526 is dual-purpose: reading it returns the partial energy
#     meter status bitmap (A-17), writing it starts / stops / resets a partial
#     energy meter (A-22). The write side lives in an overlay block and is
#     driven by the start/stop/reset commands. Its two bytes are described by
#     typed sub-fields (spec 13.1) referencing the partial_meter_selector and
#     partial_meter_action enums. `moddef lint` reports MDW402 ("defined but
#     never used") for those two enums because it only credits enum references
#     reached through a point/param/result `value_type`, not through `fields`;
#     the references are real and the warnings are a linter blind spot.

doc_id: phoenixcontact.eem-em3xx
name: Phoenix Contact EEM-EM3xx / EEM-DM3xx MID Energy Meter
version: 1.0.0

imports:
  - uri: moddef:stdlib:measurands:1.0.0

enums:
  - type_id: phase_sequence
    name: Phase Sequence
    description: Phase rotation reported by register 0x0052
    values:
      - { value: 0, name: CCW_123, description: "123, counterclockwise" }
      - { value: 1, name: CW_132, description: "132, clockwise" }
      - { value: 2, name: NOT_AVAILABLE, description: Phase sequence not available }

  - type_id: active_tariff
    name: Active Tariff
    description: Tariff register currently accumulating (register 0x0510)
    values:
      - { value: 1, name: TARIFF_1, description: Tariff 1 active }
      - { value: 2, name: TARIFF_2, description: Tariff 2 active }

  - type_id: secondary_nominal_current
    name: Secondary Nominal Current
    description: Configured secondary nominal current (register 0x051A), encoded as the current in amperes
    values:
      - { value: 1, name: A_1, description: 1 A }
      - { value: 5, name: A_5, description: 5 A }
      - { value: 40, name: A_40, description: 40 A }
      - { value: 63, name: A_63, description: 63 A }
      - { value: 80, name: A_80, description: 80 A }

  - type_id: grid_type
    name: Grid Type
    description: Configured network topology (register 0x051C)
    values:
      - { value: 2, name: THREE_PHASE_3W_2I, description: "3 phases, 3 conductors, 2 currents" }
      - { value: 3, name: THREE_PHASE_3W_3I, description: "3 phases, 3 conductors, 3 currents" }
      - { value: 5, name: THREE_PHASE_4W_3I, description: "3 phases, 4 conductors, 3 currents" }

  - type_id: baud_rate
    name: Modbus/RTU Baud Rate
    description: Serial line speed code (registers 0x0522 and 0xE11F); 0xFFFFFFFF on devices with an Ethernet interface
    values:
      - { value: 0, name: BPS_2400, description: 2400 bps }
      - { value: 1, name: BPS_4800, description: 4800 bps }
      - { value: 2, name: BPS_9600, description: "9600 bps (default)" }
      - { value: 3, name: BPS_19200, description: 19200 bps }
      - { value: 4, name: BPS_38400, description: 38400 bps }
      - { value: 5, name: BPS_57600, description: 57600 bps }
      - { value: 6, name: RESERVED_6, description: Not available }
      - { value: 7, name: RESERVED_7, description: Not available }
      - { value: 8, name: BPS_300, description: 300 bps }
      - { value: 9, name: BPS_1200, description: 1200 bps }

  - type_id: parity
    name: Modbus/RTU Parity
    description: Serial line parity (register 0xE121)
    values:
      - { value: 0, name: NONE, description: "No parity (default)" }
      - { value: 1, name: EVEN, description: Even parity }
      - { value: 2, name: ODD, description: Odd parity }

  - type_id: stop_bits
    name: Modbus/RTU Stop Bits
    description: Serial line stop bits (register 0xE122)
    values:
      - { value: 0, name: ONE, description: "1 stop bit (default)" }
      - { value: 1, name: TWO, description: 2 stop bits }

  - type_id: dhcpv4_state
    name: DHCPv4 State
    description: DHCPv4 client state (register 0xE11C)
    values:
      - { value: 0, name: INACTIVE, description: "DHCPv4 disabled, static addressing" }
      - { value: 256, name: ACTIVE, description: "DHCPv4 enabled (0x0100)" }

  - type_id: config_action
    name: Configuration Action
    description: Action written to register 0xE200 to persist or reload the configuration
    values:
      - { value: 161, name: SAVE_TO_EEPROM, description: "0xA1 - buffer the configuration in EEPROM and restart" }
      - { value: 178, name: LOAD_FROM_EEPROM, description: "0xB2 - load the configuration from EEPROM" }

  - type_id: partial_meter_selector
    name: Partial Energy Meter Selector
    description: High byte of register 0x0526 on write - which partial energy meter the action applies to
    values:
      - { value: 0, name: ACTIVE_ENERGY_PROCUREMENT, description: Partial energy meter - active energy procurement system }
      - { value: 1, name: ACTIVE_ENERGY_SUPPLY, description: Partial energy meter - active energy supply system }
      - { value: 2, name: INDUCTIVE_APPARENT_PROCUREMENT, description: Partial energy meter - inductive apparent energy procurement system }
      - { value: 3, name: INDUCTIVE_APPARENT_SUPPLY, description: Partial energy meter - inductive apparent energy supply system }
      - { value: 4, name: CAPACITIVE_APPARENT_PROCUREMENT, description: Partial energy meter - capacitive apparent energy procurement system }
      - { value: 5, name: CAPACITIVE_APPARENT_SUPPLY, description: Partial energy meter - capacitive apparent energy supply system }
      - { value: 6, name: INDUCTIVE_REACTIVE_PROCUREMENT, description: Partial energy meter - inductive reactive energy procurement system }
      - { value: 7, name: INDUCTIVE_REACTIVE_SUPPLY, description: Partial energy meter - inductive reactive energy supply system }
      - { value: 8, name: CAPACITIVE_REACTIVE_PROCUREMENT, description: Partial energy meter - capacitive reactive energy procurement system }
      - { value: 9, name: CAPACITIVE_REACTIVE_SUPPLY, description: Partial energy meter - capacitive reactive energy supply system }
      - { value: 10, name: APPARENT_ENERGY_SYSTEM, description: Partial energy meter - apparent energy system }
      - { value: 11, name: REACTIVE_ENERGY_SUPPLY, description: Partial energy meter - reactive energy supply system }
      - { value: 12, name: REACTIVE_ENERGY_PROCUREMENT, description: Partial energy meter - reactive energy procurement system }
      - { value: 13, name: ALL, description: All partial energy meters }

  - type_id: partial_meter_action
    name: Partial Energy Meter Action
    description: Low byte of register 0x0526 on write - the action to perform
    values:
      - { value: 1, name: START, description: Start the selected partial energy meter }
      - { value: 2, name: STOP, description: Stop the selected partial energy meter }
      - { value: 3, name: RESET, description: Reset the selected partial energy meter }

devices:
  - device_id: phoenix-contact-eem-em3xx
    vendor: Phoenix Contact
    model: EEM-EM3xx / EEM-DM3xx
    family: EEM-EM3xx
    description: Three-phase MID energy meter (EEM-EM355/EM357/DM357/DM357-70 over Modbus/RTU, EEM-EM375/EM377 over Modbus/TCP)
    supported_transports:
      - MODBUS_RTU
      - MODBUS_TCP
    default_unit_id: 5
    blocks:
      # --- A 3: instantaneous values, scaled integer (0x0000) -------------
      - block_id: instantaneous
        name: "Instantaneous Values (integer, 0x0000)"
        space: HOLDING_REGISTER
        start_offset: 0
        length_words: 84
        points:
          - point_id: voltage_l1_n
            name: "Voltage L1-N"
            description: "Conductor voltage to N U1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 0, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0000
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: voltage_l2_n
            name: "Voltage L2-N"
            description: "Conductor voltage to N U2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 2, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0002
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: voltage_l3_n
            name: "Voltage L3-N"
            description: "Conductor voltage to N U3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 4, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0004
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: voltage_l1_l2
            name: "Voltage L1-L2"
            description: "Conductor voltage to conductor U12"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 6, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0006
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2 }

          - point_id: voltage_l2_l3
            name: "Voltage L2-L3"
            description: "Conductor voltage to conductor U23"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 8, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0008
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3 }

          - point_id: voltage_l3_l1
            name: "Voltage L3-L1"
            description: "Conductor voltage to conductor U31"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 10, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x000A
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1 }

          - point_id: voltage_ll_sys
            name: "Voltage L-L System"
            description: "External conductor voltage system (mean of U12, U23, U31)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 12, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x000C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, aggregation: AVERAGE }

          - point_id: current_l1
            name: "Current L1"
            description: "Current in conductor I1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 14, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x000E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: current_l2
            name: "Current L2"
            description: "Current in conductor I2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 16, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0010
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: current_l3
            name: "Current L3"
            description: "Current in conductor I3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 18, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0012
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: current_n
            name: "Current N"
            description: "Current in conductor In (neutral)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 20, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0014
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: N }

          - point_id: current_sys
            name: "Current System"
            description: "System current (mean of I1, I2, I3)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 22, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0016
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, aggregation: AVERAGE }

          - point_id: power_factor_l1
            name: "Power Factor L1"
            description: "Power factor phase 1; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 24, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0018
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1 }

          - point_id: power_factor_l2
            name: "Power Factor L2"
            description: "Power factor phase 2; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 26, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x001A
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2 }

          - point_id: power_factor_l3
            name: "Power Factor L3"
            description: "Power factor phase 3; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 28, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x001C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3 }

          - point_id: power_factor_sys
            name: "Power Factor System"
            description: "System power factor; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 30, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x001E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: TOTAL }

          - point_id: active_power_l1
            name: "Active Power L1"
            description: "Active power phase 1, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 32, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0020
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L1 }

          - point_id: active_power_l2
            name: "Active Power L2"
            description: "Active power phase 2, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 36, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0024
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L2 }

          - point_id: active_power_l3
            name: "Active Power L3"
            description: "Active power phase 3, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 40, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0028
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L3 }

          - point_id: active_power_total
            name: "Active Power Total"
            description: "Total active power, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 44, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x002C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, aggregation: TOTAL }

          - point_id: apparent_power_l1
            name: "Apparent Power L1"
            description: "Apparent power phase 1"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 48, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0030
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: apparent_power_l2
            name: "Apparent Power L2"
            description: "Apparent power phase 2"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 52, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0034
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: apparent_power_l3
            name: "Apparent Power L3"
            description: "Apparent power phase 3"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 56, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0038
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          - point_id: apparent_power_total
            name: "Apparent Power Total"
            description: "Total apparent power, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 60, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x003C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, aggregation: TOTAL }

          - point_id: reactive_power_l1
            name: "Reactive Power L1"
            description: "Reactive power phase 1, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 64, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0040
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L1 }

          - point_id: reactive_power_l2
            name: "Reactive Power L2"
            description: "Reactive power phase 2, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 68, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0044
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L2 }

          - point_id: reactive_power_l3
            name: "Reactive Power L3"
            description: "Reactive power phase 3, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 72, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0048
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L3 }

          - point_id: reactive_power_total
            name: "Reactive Power Total"
            description: "Total reactive power, signed"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 76, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x004C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, aggregation: TOTAL }

          - point_id: frequency
            name: "Frequency"
            description: "Line frequency"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 80, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0050
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: Hz
            measurand: { base_quantity: frequency }

          - point_id: phase_sequence
            name: "Phase Sequence"
            description: "Phase rotation of the measured system"
            access: READ_ONLY
            storage_type: U32
            value_type: { enum_ref: { type_id: phase_sequence } }
            mapping: { space: HOLDING_REGISTER, offset: 82, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0052

      # --- A 4: instantaneous values, IEEE-754 float (0x1000) --------------
      - block_id: instantaneous_float
        name: "Instantaneous Values (float, 0x1000)"
        space: HOLDING_REGISTER
        start_offset: 4096
        length_words: 60
        points:
          - point_id: voltage_l1_n_f32
            name: "Voltage L1-N (float)"
            description: "Conductor voltage to N U1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4096, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1000
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: voltage_l2_n_f32
            name: "Voltage L2-N (float)"
            description: "Conductor voltage to N U2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4098, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1002
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: voltage_l3_n_f32
            name: "Voltage L3-N (float)"
            description: "Conductor voltage to N U3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4100, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1004
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: voltage_l1_l2_f32
            name: "Voltage L1-L2 (float)"
            description: "Conductor voltage to conductor U12"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4102, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1006
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2 }

          - point_id: voltage_l2_l3_f32
            name: "Voltage L2-L3 (float)"
            description: "Conductor voltage to conductor U23"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4104, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1008
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3 }

          - point_id: voltage_l3_l1_f32
            name: "Voltage L3-L1 (float)"
            description: "Conductor voltage to conductor U31"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4106, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x100A
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1 }

          - point_id: voltage_ll_sys_f32
            name: "Voltage L-L System (float)"
            description: "External conductor voltage system (mean of U12, U23, U31)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4108, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x100C
            unit: V
            measurand: { base_quantity: voltage, aggregation: AVERAGE }

          - point_id: current_l1_f32
            name: "Current L1 (float)"
            description: "Current in conductor I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4110, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x100E
            unit: A
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: current_l2_f32
            name: "Current L2 (float)"
            description: "Current in conductor I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4112, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1010
            unit: A
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: current_l3_f32
            name: "Current L3 (float)"
            description: "Current in conductor I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4114, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1012
            unit: A
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: current_n_f32
            name: "Current N (float)"
            description: "Current in conductor In (neutral)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4116, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1014
            unit: A
            measurand: { base_quantity: current, phase_ref: N }

          - point_id: current_sys_f32
            name: "Current System (float)"
            description: "System current (mean of I1, I2, I3)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4118, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1016
            unit: A
            measurand: { base_quantity: current, aggregation: AVERAGE }

          - point_id: power_factor_l1_f32
            name: "Power Factor L1 (float)"
            description: "Power factor phase 1; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4120, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1018
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1 }

          - point_id: power_factor_l2_f32
            name: "Power Factor L2 (float)"
            description: "Power factor phase 2; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4122, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x101A
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2 }

          - point_id: power_factor_l3_f32
            name: "Power Factor L3 (float)"
            description: "Power factor phase 3; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4124, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x101C
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3 }

          - point_id: power_factor_sys_f32
            name: "Power Factor System (float)"
            description: "System power factor; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4126, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x101E
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: TOTAL }

          - point_id: active_power_l1_f32
            name: "Active Power L1 (float)"
            description: "Active power phase 1, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4128, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1020
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L1 }

          - point_id: active_power_l2_f32
            name: "Active Power L2 (float)"
            description: "Active power phase 2, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4130, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1022
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L2 }

          - point_id: active_power_l3_f32
            name: "Active Power L3 (float)"
            description: "Active power phase 3, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4132, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1024
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L3 }

          - point_id: active_power_total_f32
            name: "Active Power Total (float)"
            description: "Total active power, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4134, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1026
            unit: W
            measurand: { base_quantity: active_power, aggregation: TOTAL }

          - point_id: apparent_power_l1_f32
            name: "Apparent Power L1 (float)"
            description: "Apparent power phase 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4136, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1028
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: apparent_power_l2_f32
            name: "Apparent Power L2 (float)"
            description: "Apparent power phase 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4138, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x102A
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: apparent_power_l3_f32
            name: "Apparent Power L3 (float)"
            description: "Apparent power phase 3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4140, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x102C
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          - point_id: apparent_power_total_f32
            name: "Apparent Power Total (float)"
            description: "Total apparent power, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4142, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x102E
            unit: VA
            measurand: { base_quantity: apparent_power, aggregation: TOTAL }

          - point_id: reactive_power_l1_f32
            name: "Reactive Power L1 (float)"
            description: "Reactive power phase 1, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4144, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1030
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L1 }

          - point_id: reactive_power_l2_f32
            name: "Reactive Power L2 (float)"
            description: "Reactive power phase 2, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4146, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1032
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L2 }

          - point_id: reactive_power_l3_f32
            name: "Reactive Power L3 (float)"
            description: "Reactive power phase 3, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4148, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1034
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L3 }

          - point_id: reactive_power_total_f32
            name: "Reactive Power Total (float)"
            description: "Total reactive power, signed"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4150, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1036
            unit: var
            measurand: { base_quantity: reactive_power, aggregation: TOTAL }

          - point_id: frequency_f32
            name: "Frequency (float)"
            description: "Line frequency"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4152, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1038
            unit: Hz
            measurand: { base_quantity: frequency }

          - point_id: phase_sequence_f32
            name: "Phase Sequence (float)"
            description: "Phase rotation as a float: 0.123 = counterclockwise (123), 0.132 = clockwise (132), 0 = not available"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4154, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x103A

      # --- A 5: total energy meters, scaled integer (0x0100) ---------------
      # MID-sealed: these counters cannot be reset.
      - block_id: meter
        name: "Meter (integer, 0x0100)"
        space: HOLDING_REGISTER
        start_offset: 256
        length_words: 160
        points:
          - point_id: energy_active_import_l1
            name: "Active Energy Consumption L1"
            description: "Active Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 256, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0100
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_active_import_l2
            name: "Active Energy Consumption L2"
            description: "Active Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 260, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0104
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_active_import_l3
            name: "Active Energy Consumption L3"
            description: "Active Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 264, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0108
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_active_import_total
            name: "Active Energy Consumption Σ"
            description: "Active Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 268, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x010C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_active_export_l1
            name: "Active Energy Delivery L1"
            description: "Active Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 272, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0110
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_active_export_l2
            name: "Active Energy Delivery L2"
            description: "Active Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 276, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0114
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_active_export_l3
            name: "Active Energy Delivery L3"
            description: "Active Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 280, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0118
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_active_export_total
            name: "Active Energy Delivery Σ"
            description: "Active Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 284, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x011C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l1
            name: "Inductive Apparent Energy Consumption L1"
            description: "Inductive Apparent Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 288, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0120
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l2
            name: "Inductive Apparent Energy Consumption L2"
            description: "Inductive Apparent Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 292, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0124
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l3
            name: "Inductive Apparent Energy Consumption L3"
            description: "Inductive Apparent Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 296, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0128
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_total
            name: "Inductive Apparent Energy Consumption Σ"
            description: "Inductive Apparent Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 300, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x012C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l1
            name: "Inductive Apparent Energy Delivery L1"
            description: "Inductive Apparent Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 304, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0130
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l2
            name: "Inductive Apparent Energy Delivery L2"
            description: "Inductive Apparent Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 308, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0134
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l3
            name: "Inductive Apparent Energy Delivery L3"
            description: "Inductive Apparent Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 312, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0138
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_total
            name: "Inductive Apparent Energy Delivery Σ"
            description: "Inductive Apparent Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 316, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x013C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l1
            name: "Capacitive Apparent Energy Consumption L1"
            description: "Capacitive Apparent Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 320, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0140
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l2
            name: "Capacitive Apparent Energy Consumption L2"
            description: "Capacitive Apparent Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 324, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0144
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l3
            name: "Capacitive Apparent Energy Consumption L3"
            description: "Capacitive Apparent Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 328, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0148
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_total
            name: "Capacitive Apparent Energy Consumption Σ"
            description: "Capacitive Apparent Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 332, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x014C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l1
            name: "Capacitive Apparent Energy Delivery L1"
            description: "Capacitive Apparent Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 336, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0150
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l2
            name: "Capacitive Apparent Energy Delivery L2"
            description: "Capacitive Apparent Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 340, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0154
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l3
            name: "Capacitive Apparent Energy Delivery L3"
            description: "Capacitive Apparent Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 344, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0158
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_total
            name: "Capacitive Apparent Energy Delivery Σ"
            description: "Capacitive Apparent Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 348, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x015C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l1
            name: "Inductive Reactive Energy Consumption L1"
            description: "Inductive Reactive Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 352, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0160
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l2
            name: "Inductive Reactive Energy Consumption L2"
            description: "Inductive Reactive Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 356, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0164
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l3
            name: "Inductive Reactive Energy Consumption L3"
            description: "Inductive Reactive Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 360, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0168
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_total
            name: "Inductive Reactive Energy Consumption Σ"
            description: "Inductive Reactive Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 364, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x016C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l1
            name: "Inductive Reactive Energy Delivery L1"
            description: "Inductive Reactive Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 368, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0170
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l2
            name: "Inductive Reactive Energy Delivery L2"
            description: "Inductive Reactive Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 372, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0174
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l3
            name: "Inductive Reactive Energy Delivery L3"
            description: "Inductive Reactive Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 376, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0178
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_total
            name: "Inductive Reactive Energy Delivery Σ"
            description: "Inductive Reactive Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 380, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x017C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l1
            name: "Capacitive Reactive Energy Consumption L1"
            description: "Capacitive Reactive Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 384, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0180
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l2
            name: "Capacitive Reactive Energy Consumption L2"
            description: "Capacitive Reactive Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 388, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0184
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l3
            name: "Capacitive Reactive Energy Consumption L3"
            description: "Capacitive Reactive Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 392, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0188
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_total
            name: "Capacitive Reactive Energy Consumption Σ"
            description: "Capacitive Reactive Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 396, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x018C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l1
            name: "Capacitive Reactive Energy Delivery L1"
            description: "Capacitive Reactive Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 400, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0190
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l2
            name: "Capacitive Reactive Energy Delivery L2"
            description: "Capacitive Reactive Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 404, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0194
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l3
            name: "Capacitive Reactive Energy Delivery L3"
            description: "Capacitive Reactive Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 408, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0198
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_total
            name: "Capacitive Reactive Energy Delivery Σ"
            description: "Capacitive Reactive Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 412, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x019C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 6: total energy meters, IEEE-754 float (0x1100) ---------------
      - block_id: meter_float
        name: "Meter (float, 0x1100)"
        space: HOLDING_REGISTER
        start_offset: 4352
        length_words: 80
        points:
          - point_id: energy_active_import_l1_f32
            name: "Active Energy Consumption L1 (float)"
            description: "Active Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4352, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1100
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_active_import_l2_f32
            name: "Active Energy Consumption L2 (float)"
            description: "Active Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4354, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1102
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_active_import_l3_f32
            name: "Active Energy Consumption L3 (float)"
            description: "Active Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4356, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1104
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_active_import_total_f32
            name: "Active Energy Consumption Σ (float)"
            description: "Active Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4358, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1106
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_active_export_l1_f32
            name: "Active Energy Delivery L1 (float)"
            description: "Active Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4360, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1108
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_active_export_l2_f32
            name: "Active Energy Delivery L2 (float)"
            description: "Active Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4362, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x110A
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_active_export_l3_f32
            name: "Active Energy Delivery L3 (float)"
            description: "Active Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4364, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x110C
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_active_export_total_f32
            name: "Active Energy Delivery Σ (float)"
            description: "Active Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4366, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x110E
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l1_f32
            name: "Inductive Apparent Energy Consumption L1 (float)"
            description: "Inductive Apparent Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4368, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1110
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l2_f32
            name: "Inductive Apparent Energy Consumption L2 (float)"
            description: "Inductive Apparent Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4370, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1112
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_l3_f32
            name: "Inductive Apparent Energy Consumption L3 (float)"
            description: "Inductive Apparent Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4372, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1114
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_ind_import_total_f32
            name: "Inductive Apparent Energy Consumption Σ (float)"
            description: "Inductive Apparent Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4374, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1116
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l1_f32
            name: "Inductive Apparent Energy Delivery L1 (float)"
            description: "Inductive Apparent Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4376, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1118
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l2_f32
            name: "Inductive Apparent Energy Delivery L2 (float)"
            description: "Inductive Apparent Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4378, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x111A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_l3_f32
            name: "Inductive Apparent Energy Delivery L3 (float)"
            description: "Inductive Apparent Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4380, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x111C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_ind_export_total_f32
            name: "Inductive Apparent Energy Delivery Σ (float)"
            description: "Inductive Apparent Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4382, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x111E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l1_f32
            name: "Capacitive Apparent Energy Consumption L1 (float)"
            description: "Capacitive Apparent Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4384, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1120
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l2_f32
            name: "Capacitive Apparent Energy Consumption L2 (float)"
            description: "Capacitive Apparent Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4386, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1122
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_l3_f32
            name: "Capacitive Apparent Energy Consumption L3 (float)"
            description: "Capacitive Apparent Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4388, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1124
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_cap_import_total_f32
            name: "Capacitive Apparent Energy Consumption Σ (float)"
            description: "Capacitive Apparent Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4390, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1126
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l1_f32
            name: "Capacitive Apparent Energy Delivery L1 (float)"
            description: "Capacitive Apparent Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4392, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1128
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l2_f32
            name: "Capacitive Apparent Energy Delivery L2 (float)"
            description: "Capacitive Apparent Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4394, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x112A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_l3_f32
            name: "Capacitive Apparent Energy Delivery L3 (float)"
            description: "Capacitive Apparent Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4396, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x112C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_apparent_cap_export_total_f32
            name: "Capacitive Apparent Energy Delivery Σ (float)"
            description: "Capacitive Apparent Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4398, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x112E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l1_f32
            name: "Inductive Reactive Energy Consumption L1 (float)"
            description: "Inductive Reactive Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4400, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1130
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l2_f32
            name: "Inductive Reactive Energy Consumption L2 (float)"
            description: "Inductive Reactive Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4402, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1132
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_l3_f32
            name: "Inductive Reactive Energy Consumption L3 (float)"
            description: "Inductive Reactive Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4404, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1134
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_ind_import_total_f32
            name: "Inductive Reactive Energy Consumption Σ (float)"
            description: "Inductive Reactive Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4406, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1136
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l1_f32
            name: "Inductive Reactive Energy Delivery L1 (float)"
            description: "Inductive Reactive Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4408, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1138
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l2_f32
            name: "Inductive Reactive Energy Delivery L2 (float)"
            description: "Inductive Reactive Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4410, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x113A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_l3_f32
            name: "Inductive Reactive Energy Delivery L3 (float)"
            description: "Inductive Reactive Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4412, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x113C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_ind_export_total_f32
            name: "Inductive Reactive Energy Delivery Σ (float)"
            description: "Inductive Reactive Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4414, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x113E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l1_f32
            name: "Capacitive Reactive Energy Consumption L1 (float)"
            description: "Capacitive Reactive Energy Consumption L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4416, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1140
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l2_f32
            name: "Capacitive Reactive Energy Consumption L2 (float)"
            description: "Capacitive Reactive Energy Consumption L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4418, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1142
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_l3_f32
            name: "Capacitive Reactive Energy Consumption L3 (float)"
            description: "Capacitive Reactive Energy Consumption L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4420, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1144
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_cap_import_total_f32
            name: "Capacitive Reactive Energy Consumption Σ (float)"
            description: "Capacitive Reactive Energy Consumption Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4422, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1146
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l1_f32
            name: "Capacitive Reactive Energy Delivery L1 (float)"
            description: "Capacitive Reactive Energy Delivery L1 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4424, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1148
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l2_f32
            name: "Capacitive Reactive Energy Delivery L2 (float)"
            description: "Capacitive Reactive Energy Delivery L2 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4426, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x114A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_l3_f32
            name: "Capacitive Reactive Energy Delivery L3 (float)"
            description: "Capacitive Reactive Energy Delivery L3 (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4428, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x114C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: energy_reactive_cap_export_total_f32
            name: "Capacitive Reactive Energy Delivery Σ (float)"
            description: "Capacitive Reactive Energy Delivery Σ (cannot be reset, MID)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4430, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x114E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 7: tariff 1 energy meters, scaled integer (0x0200) ------------
      # Not available on the Modbus/TCP models (EEM-EM375 / EEM-EM377).
      - block_id: tariff1
        name: "Meter Tariff 1 (integer, 0x0200)"
        space: HOLDING_REGISTER
        start_offset: 512
        length_words: 160
        points:
          - point_id: t1_energy_active_import_l1
            name: "Active Energy Consumption L1 (tariff 1)"
            description: "Active Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 512, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0200
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_active_import_l2
            name: "Active Energy Consumption L2 (tariff 1)"
            description: "Active Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 516, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0204
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_active_import_l3
            name: "Active Energy Consumption L3 (tariff 1)"
            description: "Active Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 520, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0208
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_active_import_total
            name: "Active Energy Consumption Σ (tariff 1)"
            description: "Active Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 524, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x020C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l1
            name: "Active Energy Delivery L1 (tariff 1)"
            description: "Active Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 528, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0210
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l2
            name: "Active Energy Delivery L2 (tariff 1)"
            description: "Active Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 532, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0214
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l3
            name: "Active Energy Delivery L3 (tariff 1)"
            description: "Active Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 536, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0218
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_active_export_total
            name: "Active Energy Delivery Σ (tariff 1)"
            description: "Active Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 540, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x021C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l1
            name: "Inductive Apparent Energy Consumption L1 (tariff 1)"
            description: "Inductive Apparent Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 544, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0220
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l2
            name: "Inductive Apparent Energy Consumption L2 (tariff 1)"
            description: "Inductive Apparent Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 548, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0224
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l3
            name: "Inductive Apparent Energy Consumption L3 (tariff 1)"
            description: "Inductive Apparent Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 552, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0228
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_total
            name: "Inductive Apparent Energy Consumption Σ (tariff 1)"
            description: "Inductive Apparent Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 556, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x022C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l1
            name: "Inductive Apparent Energy Delivery L1 (tariff 1)"
            description: "Inductive Apparent Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 560, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0230
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l2
            name: "Inductive Apparent Energy Delivery L2 (tariff 1)"
            description: "Inductive Apparent Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 564, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0234
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l3
            name: "Inductive Apparent Energy Delivery L3 (tariff 1)"
            description: "Inductive Apparent Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 568, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0238
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_total
            name: "Inductive Apparent Energy Delivery Σ (tariff 1)"
            description: "Inductive Apparent Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 572, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x023C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l1
            name: "Capacitive Apparent Energy Consumption L1 (tariff 1)"
            description: "Capacitive Apparent Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 576, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0240
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l2
            name: "Capacitive Apparent Energy Consumption L2 (tariff 1)"
            description: "Capacitive Apparent Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 580, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0244
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l3
            name: "Capacitive Apparent Energy Consumption L3 (tariff 1)"
            description: "Capacitive Apparent Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 584, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0248
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_total
            name: "Capacitive Apparent Energy Consumption Σ (tariff 1)"
            description: "Capacitive Apparent Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 588, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x024C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l1
            name: "Capacitive Apparent Energy Delivery L1 (tariff 1)"
            description: "Capacitive Apparent Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 592, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0250
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l2
            name: "Capacitive Apparent Energy Delivery L2 (tariff 1)"
            description: "Capacitive Apparent Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 596, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0254
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l3
            name: "Capacitive Apparent Energy Delivery L3 (tariff 1)"
            description: "Capacitive Apparent Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 600, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0258
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_total
            name: "Capacitive Apparent Energy Delivery Σ (tariff 1)"
            description: "Capacitive Apparent Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 604, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x025C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l1
            name: "Inductive Reactive Energy Consumption L1 (tariff 1)"
            description: "Inductive Reactive Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 608, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0260
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l2
            name: "Inductive Reactive Energy Consumption L2 (tariff 1)"
            description: "Inductive Reactive Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 612, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0264
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l3
            name: "Inductive Reactive Energy Consumption L3 (tariff 1)"
            description: "Inductive Reactive Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 616, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0268
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_total
            name: "Inductive Reactive Energy Consumption Σ (tariff 1)"
            description: "Inductive Reactive Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 620, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x026C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l1
            name: "Inductive Reactive Energy Delivery L1 (tariff 1)"
            description: "Inductive Reactive Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 624, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0270
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l2
            name: "Inductive Reactive Energy Delivery L2 (tariff 1)"
            description: "Inductive Reactive Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 628, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0274
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l3
            name: "Inductive Reactive Energy Delivery L3 (tariff 1)"
            description: "Inductive Reactive Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 632, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0278
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_total
            name: "Inductive Reactive Energy Delivery Σ (tariff 1)"
            description: "Inductive Reactive Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 636, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x027C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l1
            name: "Capacitive Reactive Energy Consumption L1 (tariff 1)"
            description: "Capacitive Reactive Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 640, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0280
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l2
            name: "Capacitive Reactive Energy Consumption L2 (tariff 1)"
            description: "Capacitive Reactive Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 644, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0284
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l3
            name: "Capacitive Reactive Energy Consumption L3 (tariff 1)"
            description: "Capacitive Reactive Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 648, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0288
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_total
            name: "Capacitive Reactive Energy Consumption Σ (tariff 1)"
            description: "Capacitive Reactive Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 652, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x028C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l1
            name: "Capacitive Reactive Energy Delivery L1 (tariff 1)"
            description: "Capacitive Reactive Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 656, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0290
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l2
            name: "Capacitive Reactive Energy Delivery L2 (tariff 1)"
            description: "Capacitive Reactive Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 660, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0294
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l3
            name: "Capacitive Reactive Energy Delivery L3 (tariff 1)"
            description: "Capacitive Reactive Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 664, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0298
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_total
            name: "Capacitive Reactive Energy Delivery Σ (tariff 1)"
            description: "Capacitive Reactive Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 668, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x029C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 8: tariff 1 energy meters, IEEE-754 float (0x1200) ------------
      # Not available on the Modbus/TCP models (EEM-EM375 / EEM-EM377).
      - block_id: tariff1_float
        name: "Meter Tariff 1 (float, 0x1200)"
        space: HOLDING_REGISTER
        start_offset: 4608
        length_words: 80
        points:
          - point_id: t1_energy_active_import_l1_f32
            name: "Active Energy Consumption L1 (tariff 1, float)"
            description: "Active Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4608, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1200
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_active_import_l2_f32
            name: "Active Energy Consumption L2 (tariff 1, float)"
            description: "Active Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4610, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1202
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_active_import_l3_f32
            name: "Active Energy Consumption L3 (tariff 1, float)"
            description: "Active Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4612, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1204
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_active_import_total_f32
            name: "Active Energy Consumption Σ (tariff 1, float)"
            description: "Active Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4614, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1206
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l1_f32
            name: "Active Energy Delivery L1 (tariff 1, float)"
            description: "Active Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4616, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1208
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l2_f32
            name: "Active Energy Delivery L2 (tariff 1, float)"
            description: "Active Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4618, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x120A
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_active_export_l3_f32
            name: "Active Energy Delivery L3 (tariff 1, float)"
            description: "Active Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4620, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x120C
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_active_export_total_f32
            name: "Active Energy Delivery Σ (tariff 1, float)"
            description: "Active Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4622, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x120E
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l1_f32
            name: "Inductive Apparent Energy Consumption L1 (tariff 1, float)"
            description: "Inductive Apparent Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4624, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1210
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l2_f32
            name: "Inductive Apparent Energy Consumption L2 (tariff 1, float)"
            description: "Inductive Apparent Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4626, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1212
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_l3_f32
            name: "Inductive Apparent Energy Consumption L3 (tariff 1, float)"
            description: "Inductive Apparent Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4628, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1214
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_import_total_f32
            name: "Inductive Apparent Energy Consumption Σ (tariff 1, float)"
            description: "Inductive Apparent Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4630, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1216
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l1_f32
            name: "Inductive Apparent Energy Delivery L1 (tariff 1, float)"
            description: "Inductive Apparent Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4632, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1218
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l2_f32
            name: "Inductive Apparent Energy Delivery L2 (tariff 1, float)"
            description: "Inductive Apparent Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4634, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x121A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_l3_f32
            name: "Inductive Apparent Energy Delivery L3 (tariff 1, float)"
            description: "Inductive Apparent Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4636, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x121C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_ind_export_total_f32
            name: "Inductive Apparent Energy Delivery Σ (tariff 1, float)"
            description: "Inductive Apparent Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4638, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x121E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l1_f32
            name: "Capacitive Apparent Energy Consumption L1 (tariff 1, float)"
            description: "Capacitive Apparent Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4640, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1220
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l2_f32
            name: "Capacitive Apparent Energy Consumption L2 (tariff 1, float)"
            description: "Capacitive Apparent Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4642, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1222
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_l3_f32
            name: "Capacitive Apparent Energy Consumption L3 (tariff 1, float)"
            description: "Capacitive Apparent Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4644, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1224
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_import_total_f32
            name: "Capacitive Apparent Energy Consumption Σ (tariff 1, float)"
            description: "Capacitive Apparent Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4646, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1226
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l1_f32
            name: "Capacitive Apparent Energy Delivery L1 (tariff 1, float)"
            description: "Capacitive Apparent Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4648, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1228
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l2_f32
            name: "Capacitive Apparent Energy Delivery L2 (tariff 1, float)"
            description: "Capacitive Apparent Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4650, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x122A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_l3_f32
            name: "Capacitive Apparent Energy Delivery L3 (tariff 1, float)"
            description: "Capacitive Apparent Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4652, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x122C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_apparent_cap_export_total_f32
            name: "Capacitive Apparent Energy Delivery Σ (tariff 1, float)"
            description: "Capacitive Apparent Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4654, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x122E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l1_f32
            name: "Inductive Reactive Energy Consumption L1 (tariff 1, float)"
            description: "Inductive Reactive Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4656, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1230
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l2_f32
            name: "Inductive Reactive Energy Consumption L2 (tariff 1, float)"
            description: "Inductive Reactive Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4658, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1232
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_l3_f32
            name: "Inductive Reactive Energy Consumption L3 (tariff 1, float)"
            description: "Inductive Reactive Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4660, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1234
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_import_total_f32
            name: "Inductive Reactive Energy Consumption Σ (tariff 1, float)"
            description: "Inductive Reactive Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4662, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1236
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l1_f32
            name: "Inductive Reactive Energy Delivery L1 (tariff 1, float)"
            description: "Inductive Reactive Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4664, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1238
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l2_f32
            name: "Inductive Reactive Energy Delivery L2 (tariff 1, float)"
            description: "Inductive Reactive Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4666, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x123A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_l3_f32
            name: "Inductive Reactive Energy Delivery L3 (tariff 1, float)"
            description: "Inductive Reactive Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4668, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x123C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_ind_export_total_f32
            name: "Inductive Reactive Energy Delivery Σ (tariff 1, float)"
            description: "Inductive Reactive Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4670, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x123E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l1_f32
            name: "Capacitive Reactive Energy Consumption L1 (tariff 1, float)"
            description: "Capacitive Reactive Energy Consumption L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4672, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1240
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l2_f32
            name: "Capacitive Reactive Energy Consumption L2 (tariff 1, float)"
            description: "Capacitive Reactive Energy Consumption L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4674, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1242
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_l3_f32
            name: "Capacitive Reactive Energy Consumption L3 (tariff 1, float)"
            description: "Capacitive Reactive Energy Consumption L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4676, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1244
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_import_total_f32
            name: "Capacitive Reactive Energy Consumption Σ (tariff 1, float)"
            description: "Capacitive Reactive Energy Consumption Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4678, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1246
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l1_f32
            name: "Capacitive Reactive Energy Delivery L1 (tariff 1, float)"
            description: "Capacitive Reactive Energy Delivery L1 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4680, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1248
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l2_f32
            name: "Capacitive Reactive Energy Delivery L2 (tariff 1, float)"
            description: "Capacitive Reactive Energy Delivery L2 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4682, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x124A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_l3_f32
            name: "Capacitive Reactive Energy Delivery L3 (tariff 1, float)"
            description: "Capacitive Reactive Energy Delivery L3 accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4684, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x124C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t1_energy_reactive_cap_export_total_f32
            name: "Capacitive Reactive Energy Delivery Σ (tariff 1, float)"
            description: "Capacitive Reactive Energy Delivery Σ accumulated under tariff 1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4686, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x124E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 9: tariff 2 energy meters, scaled integer (0x0300) ------------
      # Not available on the Modbus/TCP models (EEM-EM375 / EEM-EM377).
      - block_id: tariff2
        name: "Meter Tariff 2 (integer, 0x0300)"
        space: HOLDING_REGISTER
        start_offset: 768
        length_words: 160
        points:
          - point_id: t2_energy_active_import_l1
            name: "Active Energy Consumption L1 (tariff 2)"
            description: "Active Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 768, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0300
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_active_import_l2
            name: "Active Energy Consumption L2 (tariff 2)"
            description: "Active Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 772, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0304
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_active_import_l3
            name: "Active Energy Consumption L3 (tariff 2)"
            description: "Active Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 776, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0308
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_active_import_total
            name: "Active Energy Consumption Σ (tariff 2)"
            description: "Active Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 780, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x030C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l1
            name: "Active Energy Delivery L1 (tariff 2)"
            description: "Active Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 784, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0310
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l2
            name: "Active Energy Delivery L2 (tariff 2)"
            description: "Active Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 788, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0314
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l3
            name: "Active Energy Delivery L3 (tariff 2)"
            description: "Active Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 792, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0318
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_active_export_total
            name: "Active Energy Delivery Σ (tariff 2)"
            description: "Active Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 796, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x031C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l1
            name: "Inductive Apparent Energy Consumption L1 (tariff 2)"
            description: "Inductive Apparent Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 800, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0320
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l2
            name: "Inductive Apparent Energy Consumption L2 (tariff 2)"
            description: "Inductive Apparent Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 804, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0324
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l3
            name: "Inductive Apparent Energy Consumption L3 (tariff 2)"
            description: "Inductive Apparent Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 808, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0328
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_total
            name: "Inductive Apparent Energy Consumption Σ (tariff 2)"
            description: "Inductive Apparent Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 812, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x032C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l1
            name: "Inductive Apparent Energy Delivery L1 (tariff 2)"
            description: "Inductive Apparent Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 816, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0330
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l2
            name: "Inductive Apparent Energy Delivery L2 (tariff 2)"
            description: "Inductive Apparent Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 820, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0334
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l3
            name: "Inductive Apparent Energy Delivery L3 (tariff 2)"
            description: "Inductive Apparent Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 824, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0338
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_total
            name: "Inductive Apparent Energy Delivery Σ (tariff 2)"
            description: "Inductive Apparent Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 828, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x033C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l1
            name: "Capacitive Apparent Energy Consumption L1 (tariff 2)"
            description: "Capacitive Apparent Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 832, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0340
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l2
            name: "Capacitive Apparent Energy Consumption L2 (tariff 2)"
            description: "Capacitive Apparent Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 836, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0344
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l3
            name: "Capacitive Apparent Energy Consumption L3 (tariff 2)"
            description: "Capacitive Apparent Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 840, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0348
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_total
            name: "Capacitive Apparent Energy Consumption Σ (tariff 2)"
            description: "Capacitive Apparent Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 844, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x034C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l1
            name: "Capacitive Apparent Energy Delivery L1 (tariff 2)"
            description: "Capacitive Apparent Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 848, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0350
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l2
            name: "Capacitive Apparent Energy Delivery L2 (tariff 2)"
            description: "Capacitive Apparent Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 852, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0354
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l3
            name: "Capacitive Apparent Energy Delivery L3 (tariff 2)"
            description: "Capacitive Apparent Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 856, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0358
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_total
            name: "Capacitive Apparent Energy Delivery Σ (tariff 2)"
            description: "Capacitive Apparent Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 860, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x035C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l1
            name: "Inductive Reactive Energy Consumption L1 (tariff 2)"
            description: "Inductive Reactive Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 864, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0360
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l2
            name: "Inductive Reactive Energy Consumption L2 (tariff 2)"
            description: "Inductive Reactive Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 868, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0364
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l3
            name: "Inductive Reactive Energy Consumption L3 (tariff 2)"
            description: "Inductive Reactive Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 872, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0368
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_total
            name: "Inductive Reactive Energy Consumption Σ (tariff 2)"
            description: "Inductive Reactive Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 876, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x036C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l1
            name: "Inductive Reactive Energy Delivery L1 (tariff 2)"
            description: "Inductive Reactive Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 880, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0370
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l2
            name: "Inductive Reactive Energy Delivery L2 (tariff 2)"
            description: "Inductive Reactive Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 884, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0374
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l3
            name: "Inductive Reactive Energy Delivery L3 (tariff 2)"
            description: "Inductive Reactive Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 888, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0378
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_total
            name: "Inductive Reactive Energy Delivery Σ (tariff 2)"
            description: "Inductive Reactive Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 892, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x037C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l1
            name: "Capacitive Reactive Energy Consumption L1 (tariff 2)"
            description: "Capacitive Reactive Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 896, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0380
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l2
            name: "Capacitive Reactive Energy Consumption L2 (tariff 2)"
            description: "Capacitive Reactive Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 900, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0384
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l3
            name: "Capacitive Reactive Energy Consumption L3 (tariff 2)"
            description: "Capacitive Reactive Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 904, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0388
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_total
            name: "Capacitive Reactive Energy Consumption Σ (tariff 2)"
            description: "Capacitive Reactive Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 908, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x038C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l1
            name: "Capacitive Reactive Energy Delivery L1 (tariff 2)"
            description: "Capacitive Reactive Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 912, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0390
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l2
            name: "Capacitive Reactive Energy Delivery L2 (tariff 2)"
            description: "Capacitive Reactive Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 916, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0394
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l3
            name: "Capacitive Reactive Energy Delivery L3 (tariff 2)"
            description: "Capacitive Reactive Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 920, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0398
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_total
            name: "Capacitive Reactive Energy Delivery Σ (tariff 2)"
            description: "Capacitive Reactive Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 924, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x039C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 10: tariff 2 energy meters, IEEE-754 float (0x1300) -----------
      # Not available on the Modbus/TCP models (EEM-EM375 / EEM-EM377).
      - block_id: tariff2_float
        name: "Meter Tariff 2 (float, 0x1300)"
        space: HOLDING_REGISTER
        start_offset: 4864
        length_words: 80
        points:
          - point_id: t2_energy_active_import_l1_f32
            name: "Active Energy Consumption L1 (tariff 2, float)"
            description: "Active Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4864, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1300
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_active_import_l2_f32
            name: "Active Energy Consumption L2 (tariff 2, float)"
            description: "Active Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4866, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1302
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_active_import_l3_f32
            name: "Active Energy Consumption L3 (tariff 2, float)"
            description: "Active Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4868, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1304
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_active_import_total_f32
            name: "Active Energy Consumption Σ (tariff 2, float)"
            description: "Active Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4870, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1306
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l1_f32
            name: "Active Energy Delivery L1 (tariff 2, float)"
            description: "Active Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4872, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1308
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l2_f32
            name: "Active Energy Delivery L2 (tariff 2, float)"
            description: "Active Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4874, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x130A
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_active_export_l3_f32
            name: "Active Energy Delivery L3 (tariff 2, float)"
            description: "Active Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4876, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x130C
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_active_export_total_f32
            name: "Active Energy Delivery Σ (tariff 2, float)"
            description: "Active Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4878, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x130E
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l1_f32
            name: "Inductive Apparent Energy Consumption L1 (tariff 2, float)"
            description: "Inductive Apparent Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4880, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1310
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l2_f32
            name: "Inductive Apparent Energy Consumption L2 (tariff 2, float)"
            description: "Inductive Apparent Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4882, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1312
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_l3_f32
            name: "Inductive Apparent Energy Consumption L3 (tariff 2, float)"
            description: "Inductive Apparent Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4884, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1314
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_import_total_f32
            name: "Inductive Apparent Energy Consumption Σ (tariff 2, float)"
            description: "Inductive Apparent Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4886, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1316
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l1_f32
            name: "Inductive Apparent Energy Delivery L1 (tariff 2, float)"
            description: "Inductive Apparent Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4888, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1318
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l2_f32
            name: "Inductive Apparent Energy Delivery L2 (tariff 2, float)"
            description: "Inductive Apparent Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4890, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x131A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_l3_f32
            name: "Inductive Apparent Energy Delivery L3 (tariff 2, float)"
            description: "Inductive Apparent Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4892, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x131C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_ind_export_total_f32
            name: "Inductive Apparent Energy Delivery Σ (tariff 2, float)"
            description: "Inductive Apparent Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4894, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x131E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l1_f32
            name: "Capacitive Apparent Energy Consumption L1 (tariff 2, float)"
            description: "Capacitive Apparent Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4896, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1320
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l2_f32
            name: "Capacitive Apparent Energy Consumption L2 (tariff 2, float)"
            description: "Capacitive Apparent Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4898, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1322
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_l3_f32
            name: "Capacitive Apparent Energy Consumption L3 (tariff 2, float)"
            description: "Capacitive Apparent Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4900, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1324
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_import_total_f32
            name: "Capacitive Apparent Energy Consumption Σ (tariff 2, float)"
            description: "Capacitive Apparent Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4902, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1326
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l1_f32
            name: "Capacitive Apparent Energy Delivery L1 (tariff 2, float)"
            description: "Capacitive Apparent Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4904, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1328
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l2_f32
            name: "Capacitive Apparent Energy Delivery L2 (tariff 2, float)"
            description: "Capacitive Apparent Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4906, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x132A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_l3_f32
            name: "Capacitive Apparent Energy Delivery L3 (tariff 2, float)"
            description: "Capacitive Apparent Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4908, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x132C
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_apparent_cap_export_total_f32
            name: "Capacitive Apparent Energy Delivery Σ (tariff 2, float)"
            description: "Capacitive Apparent Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4910, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x132E
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l1_f32
            name: "Inductive Reactive Energy Consumption L1 (tariff 2, float)"
            description: "Inductive Reactive Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4912, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1330
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l2_f32
            name: "Inductive Reactive Energy Consumption L2 (tariff 2, float)"
            description: "Inductive Reactive Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4914, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1332
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_l3_f32
            name: "Inductive Reactive Energy Consumption L3 (tariff 2, float)"
            description: "Inductive Reactive Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4916, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1334
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_import_total_f32
            name: "Inductive Reactive Energy Consumption Σ (tariff 2, float)"
            description: "Inductive Reactive Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4918, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1336
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l1_f32
            name: "Inductive Reactive Energy Delivery L1 (tariff 2, float)"
            description: "Inductive Reactive Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4920, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1338
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l2_f32
            name: "Inductive Reactive Energy Delivery L2 (tariff 2, float)"
            description: "Inductive Reactive Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4922, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x133A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_l3_f32
            name: "Inductive Reactive Energy Delivery L3 (tariff 2, float)"
            description: "Inductive Reactive Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4924, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x133C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_ind_export_total_f32
            name: "Inductive Reactive Energy Delivery Σ (tariff 2, float)"
            description: "Inductive Reactive Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4926, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x133E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l1_f32
            name: "Capacitive Reactive Energy Consumption L1 (tariff 2, float)"
            description: "Capacitive Reactive Energy Consumption L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4928, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1340
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l2_f32
            name: "Capacitive Reactive Energy Consumption L2 (tariff 2, float)"
            description: "Capacitive Reactive Energy Consumption L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4930, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1342
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_l3_f32
            name: "Capacitive Reactive Energy Consumption L3 (tariff 2, float)"
            description: "Capacitive Reactive Energy Consumption L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4932, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1344
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_import_total_f32
            name: "Capacitive Reactive Energy Consumption Σ (tariff 2, float)"
            description: "Capacitive Reactive Energy Consumption Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4934, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1346
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l1_f32
            name: "Capacitive Reactive Energy Delivery L1 (tariff 2, float)"
            description: "Capacitive Reactive Energy Delivery L1 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4936, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1348
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L1, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l2_f32
            name: "Capacitive Reactive Energy Delivery L2 (tariff 2, float)"
            description: "Capacitive Reactive Energy Delivery L2 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4938, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x134A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L2, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_l3_f32
            name: "Capacitive Reactive Energy Delivery L3 (tariff 2, float)"
            description: "Capacitive Reactive Energy Delivery L3 accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4940, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x134C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, phase_ref: L3, accumulation: REGISTER }

          - point_id: t2_energy_reactive_cap_export_total_f32
            name: "Capacitive Reactive Energy Delivery Σ (tariff 2, float)"
            description: "Capacitive Reactive Energy Delivery Σ accumulated under tariff 2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 4942, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x134E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 11: partial + balancing energy meters, scaled integer (0x0400) -
      # Partial meters are resettable (manual 6.1.3) via register 0x0526;
      # balancing meters are derived (manual tables 6-3 / 6-5) and are not.
      - block_id: partial
        name: "Partial and Balancing Energy Meters (integer, 0x0400)"
        space: HOLDING_REGISTER
        start_offset: 1024
        length_words: 60
        points:
          - point_id: partial_energy_active_import
            name: "Partial Active Energy Procurement"
            description: "Partial energy meter - active energy procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1024, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0400
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_active_export
            name: "Partial Active Energy Supply"
            description: "Partial energy meter - active energy supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1028, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0404
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_ind_import
            name: "Partial Inductive Apparent Energy Procurement"
            description: "Partial energy meter - inductive apparent energy procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1032, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0408
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_ind_export
            name: "Partial Inductive Apparent Energy Supply"
            description: "Partial energy meter - inductive apparent energy supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1036, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x040C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_cap_import
            name: "Partial Capacitive Apparent Energy Procurement"
            description: "Partial energy meter - capacitive apparent energy procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1040, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0410
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_cap_export
            name: "Partial Capacitive Apparent Energy Supply"
            description: "Partial energy meter - capacitive apparent energy supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1044, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0414
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_ind_import
            name: "Partial Inductive Reactive Energy Procurement"
            description: "Partial energy meter - inductive reactive energy procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1048, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0418
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_ind_export
            name: "Partial Inductive Reactive Energy Supply"
            description: "Partial energy meter - inductive reactive energy supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1052, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x041C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_cap_import
            name: "Partial Capacitive Reactive Energy Procurement"
            description: "Partial energy meter - capacitive reactive energy procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1056, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0420
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_cap_export
            name: "Partial Capacitive Reactive Energy Supply"
            description: "Partial energy meter - capacitive reactive energy supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1060, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0424
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: balance_energy_active
            name: "Balancing Active Energy"
            description: "Balancing energy meter - active energy system"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1064, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0428
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kWh
            measurand: { base_quantity: energy_active, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_apparent_ind
            name: "Balancing Inductive Apparent Energy"
            description: "Balancing energy meter - inductive apparent energy system"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1068, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x042C
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_apparent_cap
            name: "Balancing Capacitive Apparent Energy"
            description: "Balancing energy meter - capacitive apparent energy system"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1072, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0430
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kVAh
            measurand: { base_quantity: energy_apparent, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_reactive_ind
            name: "Balancing Inductive Reactive Energy"
            description: "Balancing energy meter - inductive reactive energy system"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1076, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0434
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_reactive_cap
            name: "Balancing Capacitive Reactive Energy"
            description: "Balancing energy meter - capacitive reactive energy system"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1080, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0438
            transform: { scale: { numerator: 1, denominator: 10000 } }
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 12: partial + balancing energy meters, float (0x1400) ---------
      # Addressed from the hex column; the manual's decimal column is wrong
      # from 0x1406 onwards (see the header note).
      - block_id: partial_float
        name: "Partial and Balancing Energy Meters (float, 0x1400)"
        space: HOLDING_REGISTER
        start_offset: 5120
        length_words: 30
        points:
          - point_id: partial_energy_active_import_f32
            name: "Partial Active Energy Procurement (float)"
            description: "Partial energy meter - active energy procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5120, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1400
            unit: Wh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_active_export_f32
            name: "Partial Active Energy Supply (float)"
            description: "Partial energy meter - active energy supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5122, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1402
            unit: Wh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_ind_import_f32
            name: "Partial Inductive Apparent Energy Procurement (float)"
            description: "Partial energy meter - inductive apparent energy procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5124, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1404
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_ind_export_f32
            name: "Partial Inductive Apparent Energy Supply (float)"
            description: "Partial energy meter - inductive apparent energy supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5126, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1406
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_cap_import_f32
            name: "Partial Capacitive Apparent Energy Procurement (float)"
            description: "Partial energy meter - capacitive apparent energy procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5128, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1408
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_cap_export_f32
            name: "Partial Capacitive Apparent Energy Supply (float)"
            description: "Partial energy meter - capacitive apparent energy supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5130, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x140A
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_ind_import_f32
            name: "Partial Inductive Reactive Energy Procurement (float)"
            description: "Partial energy meter - inductive reactive energy procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5132, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x140C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_ind_export_f32
            name: "Partial Inductive Reactive Energy Supply (float)"
            description: "Partial energy meter - inductive reactive energy supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5134, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x140E
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_cap_import_f32
            name: "Partial Capacitive Reactive Energy Procurement (float)"
            description: "Partial energy meter - capacitive reactive energy procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5136, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1410
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_cap_export_f32
            name: "Partial Capacitive Reactive Energy Supply (float)"
            description: "Partial energy meter - capacitive reactive energy supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5138, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1412
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: balance_energy_active_f32
            name: "Balancing Active Energy (float)"
            description: "Balancing energy meter - active energy system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5140, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1414
            unit: Wh
            measurand: { base_quantity: energy_active, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_apparent_ind_f32
            name: "Balancing Inductive Apparent Energy (float)"
            description: "Balancing energy meter - inductive apparent energy system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5142, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1416
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_apparent_cap_f32
            name: "Balancing Capacitive Apparent Energy (float)"
            description: "Balancing energy meter - capacitive apparent energy system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5144, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1418
            unit: VAh
            measurand: { base_quantity: energy_apparent, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_reactive_ind_f32
            name: "Balancing Inductive Reactive Energy (float)"
            description: "Balancing energy meter - inductive reactive energy system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5146, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x141A
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: balance_energy_reactive_cap_f32
            name: "Balancing Capacitive Reactive Energy (float)"
            description: "Balancing energy meter - capacitive reactive energy system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5148, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x141C
            unit: varh
            measurand: { base_quantity: energy_reactive, direction: NET, aggregation: TOTAL, accumulation: REGISTER }

      # --- A 13: demand (mean) values, scaled integer (0x0600) --------------
      # Averaged over the interval configured in register 0x053C.
      - block_id: dmd
        name: "Mean Values / DMD (integer, 0x0600)"
        space: HOLDING_REGISTER
        start_offset: 1536
        length_words: 148
        points:
          - point_id: dmd_voltage_l1_l2
            name: "Demand Voltage L1-L2"
            description: "Mean value - conductor voltage to conductor L12"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1536, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0600
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l2_l3
            name: "Demand Voltage L2-L3"
            description: "Mean value - conductor voltage to conductor L23"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1538, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0602
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l3_l1
            name: "Demand Voltage L3-L1"
            description: "Mean value - conductor voltage to conductor L31"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1540, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0604
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l1_n
            name: "Demand Voltage L1-N"
            description: "Mean value - conductor voltage to N L1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1542, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0606
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l2_n
            name: "Demand Voltage L2-N"
            description: "Mean value - conductor voltage to N L2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1544, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0608
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l3_n
            name: "Demand Voltage L3-N"
            description: "Mean value - conductor voltage to N L3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1546, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x060A
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_frequency
            name: "Demand Frequency"
            description: "Mean value - frequency"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1548, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x060C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: Hz
            measurand: { base_quantity: frequency, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l1
            name: "Demand Current L1"
            description: "Mean value of current I1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1550, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x060E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l2
            name: "Demand Current L2"
            description: "Mean value of current I2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1552, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0610
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l3
            name: "Demand Current L3"
            description: "Mean value of current I3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1554, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0612
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_n
            name: "Demand Current N"
            description: "Mean value of current In"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1556, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0614
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_sys
            name: "Demand Current System"
            description: "Mean value of current Isys"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1558, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0616
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l1
            name: "Demand Active Power Consumption L1"
            description: "Mean value - active power consumption I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1560, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0618
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l1
            name: "Demand Active Power Delivery L1"
            description: "Mean value - active power delivery I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1564, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x061C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l2
            name: "Demand Active Power Consumption L2"
            description: "Mean value - active power consumption I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1568, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0620
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l2
            name: "Demand Active Power Delivery L2"
            description: "Mean value - active power delivery I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1572, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0624
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l3
            name: "Demand Active Power Consumption L3"
            description: "Mean value - active power consumption I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1576, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0628
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l3
            name: "Demand Active Power Delivery L3"
            description: "Mean value - active power delivery I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1580, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x062C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_sys
            name: "Demand Active Power Procurement System"
            description: "Mean value - active power procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1584, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0630
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_sys
            name: "Demand Active Power Supply System"
            description: "Mean value - active power supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1588, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0634
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_balanced_sys
            name: "Demand Active Power Balanced System"
            description: "Balanced mean value - active power system (procurement minus supply)"
            access: READ_ONLY
            storage_type: S64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1592, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0638
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: W
            measurand: { base_quantity: active_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l1
            name: "Demand Apparent Power Consumption L1"
            description: "Mean value - apparent power consumption I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1596, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x063C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l1
            name: "Demand Apparent Power Delivery L1"
            description: "Mean value - apparent power delivery I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1600, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0640
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l2
            name: "Demand Apparent Power Consumption L2"
            description: "Mean value - apparent power consumption I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1604, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0644
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l2
            name: "Demand Apparent Power Delivery L2"
            description: "Mean value - apparent power delivery I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1608, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0648
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l3
            name: "Demand Apparent Power Consumption L3"
            description: "Mean value - apparent power consumption I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1612, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x064C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l3
            name: "Demand Apparent Power Delivery L3"
            description: "Mean value - apparent power delivery I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1616, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0650
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_sys
            name: "Demand Apparent Power Procurement System"
            description: "Mean value - apparent power procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1620, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0654
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_sys
            name: "Demand Apparent Power Supply System"
            description: "Mean value - apparent power supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1624, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0658
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_balanced_sys
            name: "Demand Apparent Power Balanced System"
            description: "Balanced mean value - apparent power system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1628, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x065C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: VA
            measurand: { base_quantity: apparent_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l1
            name: "Demand Reactive Power Consumption L1"
            description: "Mean value - reactive power consumption I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1632, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0660
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l1
            name: "Demand Reactive Power Delivery L1"
            description: "Mean value - reactive power delivery I1"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1636, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0664
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l2
            name: "Demand Reactive Power Consumption L2"
            description: "Mean value - reactive power consumption I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1640, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0668
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l2
            name: "Demand Reactive Power Delivery L2"
            description: "Mean value - reactive power delivery I2"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1644, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x066C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l3
            name: "Demand Reactive Power Consumption L3"
            description: "Mean value - reactive power consumption I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1648, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0670
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l3
            name: "Demand Reactive Power Delivery L3"
            description: "Mean value - reactive power delivery I3"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1652, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0674
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_sys
            name: "Demand Reactive Power Procurement System"
            description: "Mean value - reactive power procurement system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1656, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0678
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_sys
            name: "Demand Reactive Power Supply System"
            description: "Mean value - reactive power supply system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1660, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x067C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_balanced_sys
            name: "Demand Reactive Power Balanced System"
            description: "Balanced mean value - reactive power system"
            access: READ_ONLY
            storage_type: U64
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1664, length_words: 4, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0680
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: var
            measurand: { base_quantity: reactive_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l1
            name: "Demand Inductive Power Factor L1"
            description: "Mean value - inductive power factor I1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1668, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0684
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l1
            name: "Demand Capacitive Power Factor L1"
            description: "Mean value - capacitive power factor I1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1670, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0686
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l2
            name: "Demand Inductive Power Factor L2"
            description: "Mean value - inductive power factor I2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1672, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0688
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l2
            name: "Demand Capacitive Power Factor L2"
            description: "Mean value - capacitive power factor I2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1674, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x068A
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l3
            name: "Demand Inductive Power Factor L3"
            description: "Mean value - inductive power factor I3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1676, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x068C
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l3
            name: "Demand Capacitive Power Factor L3"
            description: "Mean value - capacitive power factor I3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1678, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x068E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_sys
            name: "Demand Inductive Power Factor System"
            description: "Mean value - inductive power factor system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1680, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0690
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_sys
            name: "Demand Capacitive Power Factor System"
            description: "Mean value - capacitive power factor system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1682, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0692
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: AVERAGE, accumulation: INTERVAL }

      # --- A 14: demand (mean) values, IEEE-754 float (0x1500) -------------
      # The last two rows of table A-15 read 'inductive/capacitive power
      # system'; per table A-14 they are the system power factor.
      - block_id: dmd_float
        name: "Mean Values / DMD (float, 0x1500)"
        space: HOLDING_REGISTER
        start_offset: 5376
        length_words: 94
        points:
          - point_id: dmd_voltage_l1_l2_f32
            name: "Demand Voltage L1-L2 (float)"
            description: "Mean value - conductor voltage to conductor L12"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5376, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1500
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l2_l3_f32
            name: "Demand Voltage L2-L3 (float)"
            description: "Mean value - conductor voltage to conductor L23"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5378, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1502
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l3_l1_f32
            name: "Demand Voltage L3-L1 (float)"
            description: "Mean value - conductor voltage to conductor L31"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5380, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1504
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l1_n_f32
            name: "Demand Voltage L1-N (float)"
            description: "Mean value - conductor voltage to N L1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5382, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1506
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l2_n_f32
            name: "Demand Voltage L2-N (float)"
            description: "Mean value - conductor voltage to N L2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5384, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1508
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_voltage_l3_n_f32
            name: "Demand Voltage L3-N (float)"
            description: "Mean value - conductor voltage to N L3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5386, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x150A
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_frequency_f32
            name: "Demand Frequency (float)"
            description: "Mean value - frequency"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5388, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x150C
            unit: Hz
            measurand: { base_quantity: frequency, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l1_f32
            name: "Demand Current L1 (float)"
            description: "Mean value of current I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5390, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x150E
            unit: A
            measurand: { base_quantity: current, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l2_f32
            name: "Demand Current L2 (float)"
            description: "Mean value of current I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5392, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1510
            unit: A
            measurand: { base_quantity: current, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_l3_f32
            name: "Demand Current L3 (float)"
            description: "Mean value of current I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5394, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1512
            unit: A
            measurand: { base_quantity: current, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_n_f32
            name: "Demand Current N (float)"
            description: "Mean value of current In"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5396, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1514
            unit: A
            measurand: { base_quantity: current, phase_ref: N, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_current_sys_f32
            name: "Demand Current System (float)"
            description: "Mean value of current Isys"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5398, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1516
            unit: A
            measurand: { base_quantity: current, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l1_f32
            name: "Demand Active Power Consumption L1 (float)"
            description: "Mean value - active power consumption I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5400, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1518
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l1_f32
            name: "Demand Active Power Delivery L1 (float)"
            description: "Mean value - active power delivery I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5402, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x151A
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l2_f32
            name: "Demand Active Power Consumption L2 (float)"
            description: "Mean value - active power consumption I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5404, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x151C
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l2_f32
            name: "Demand Active Power Delivery L2 (float)"
            description: "Mean value - active power delivery I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5406, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x151E
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_l3_f32
            name: "Demand Active Power Consumption L3 (float)"
            description: "Mean value - active power consumption I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5408, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1520
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_l3_f32
            name: "Demand Active Power Delivery L3 (float)"
            description: "Mean value - active power delivery I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5410, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1522
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_import_sys_f32
            name: "Demand Active Power Procurement System (float)"
            description: "Mean value - active power procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5412, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1524
            unit: W
            measurand: { base_quantity: active_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_export_sys_f32
            name: "Demand Active Power Supply System (float)"
            description: "Mean value - active power supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5414, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1526
            unit: W
            measurand: { base_quantity: active_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_active_power_balanced_sys_f32
            name: "Demand Active Power Balanced System (float)"
            description: "Balanced mean value - active power system (procurement minus supply)"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5416, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1528
            unit: W
            measurand: { base_quantity: active_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l1_f32
            name: "Demand Apparent Power Consumption L1 (float)"
            description: "Mean value - apparent power consumption I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5418, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x152A
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l1_f32
            name: "Demand Apparent Power Delivery L1 (float)"
            description: "Mean value - apparent power delivery I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5420, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x152C
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l2_f32
            name: "Demand Apparent Power Consumption L2 (float)"
            description: "Mean value - apparent power consumption I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5422, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x152E
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l2_f32
            name: "Demand Apparent Power Delivery L2 (float)"
            description: "Mean value - apparent power delivery I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5424, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1530
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_l3_f32
            name: "Demand Apparent Power Consumption L3 (float)"
            description: "Mean value - apparent power consumption I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5426, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1532
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_l3_f32
            name: "Demand Apparent Power Delivery L3 (float)"
            description: "Mean value - apparent power delivery I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5428, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1534
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_import_sys_f32
            name: "Demand Apparent Power Procurement System (float)"
            description: "Mean value - apparent power procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5430, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1536
            unit: VA
            measurand: { base_quantity: apparent_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_export_sys_f32
            name: "Demand Apparent Power Supply System (float)"
            description: "Mean value - apparent power supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5432, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1538
            unit: VA
            measurand: { base_quantity: apparent_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_apparent_power_balanced_sys_f32
            name: "Demand Apparent Power Balanced System (float)"
            description: "Balanced mean value - apparent power system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5434, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x153A
            unit: VA
            measurand: { base_quantity: apparent_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l1_f32
            name: "Demand Reactive Power Consumption L1 (float)"
            description: "Mean value - reactive power consumption I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5436, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x153C
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l1_f32
            name: "Demand Reactive Power Delivery L1 (float)"
            description: "Mean value - reactive power delivery I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5438, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x153E
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l2_f32
            name: "Demand Reactive Power Consumption L2 (float)"
            description: "Mean value - reactive power consumption I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5440, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1540
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l2_f32
            name: "Demand Reactive Power Delivery L2 (float)"
            description: "Mean value - reactive power delivery I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5442, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1542
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_l3_f32
            name: "Demand Reactive Power Consumption L3 (float)"
            description: "Mean value - reactive power consumption I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5444, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1544
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_l3_f32
            name: "Demand Reactive Power Delivery L3 (float)"
            description: "Mean value - reactive power delivery I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5446, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1546
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_import_sys_f32
            name: "Demand Reactive Power Procurement System (float)"
            description: "Mean value - reactive power procurement system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5448, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1548
            unit: var
            measurand: { base_quantity: reactive_power, direction: IMPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_export_sys_f32
            name: "Demand Reactive Power Supply System (float)"
            description: "Mean value - reactive power supply system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5450, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x154A
            unit: var
            measurand: { base_quantity: reactive_power, direction: EXPORT, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_reactive_power_balanced_sys_f32
            name: "Demand Reactive Power Balanced System (float)"
            description: "Balanced mean value - reactive power system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5452, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x154C
            unit: var
            measurand: { base_quantity: reactive_power, direction: NET, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l1_f32
            name: "Demand Inductive Power Factor L1 (float)"
            description: "Mean value - inductive power factor I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5454, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x154E
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l1_f32
            name: "Demand Capacitive Power Factor L1 (float)"
            description: "Mean value - capacitive power factor I1"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5456, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1550
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l2_f32
            name: "Demand Inductive Power Factor L2 (float)"
            description: "Mean value - inductive power factor I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5458, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1552
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l2_f32
            name: "Demand Capacitive Power Factor L2 (float)"
            description: "Mean value - capacitive power factor I2"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5460, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1554
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_l3_f32
            name: "Demand Inductive Power Factor L3 (float)"
            description: "Mean value - inductive power factor I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5462, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1556
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_l3_f32
            name: "Demand Capacitive Power Factor L3 (float)"
            description: "Mean value - capacitive power factor I3"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5464, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x1558
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_ind_sys_f32
            name: "Demand Inductive Power Factor System (float)"
            description: "Mean value - inductive power factor system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5466, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x155A
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: AVERAGE, accumulation: INTERVAL }

          - point_id: dmd_power_factor_cap_sys_f32
            name: "Demand Capacitive Power Factor System (float)"
            description: "Mean value - capacitive power factor system"
            access: READ_ONLY
            storage_type: IEEE754_F32
            value_type: { primitive: FLOAT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5468, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x155C
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: AVERAGE, accumulation: INTERVAL }

      # --- A 15: maximum demand values, scaled integer (0xC77E) ------------
      - block_id: maxdmd
        name: "Maximum Mean Values / MAXDMD (integer, 0xC77E)"
        space: HOLDING_REGISTER
        start_offset: 51070
        length_words: 20
        points:
          - point_id: maxdmd_current_l1
            name: "Maximum Demand Current L1"
            description: "Maximum mean value - current I1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51070, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC77E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L1, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_current_l2
            name: "Maximum Demand Current L2"
            description: "Maximum mean value - current I2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51072, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC780
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L2, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_current_l3
            name: "Maximum Demand Current L3"
            description: "Maximum mean value - current I3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51074, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC782
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L3, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_current_n
            name: "Maximum Demand Current N"
            description: "Maximum mean value - current IN"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51076, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC784
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: N, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_active_power_import_sys
            name: "Maximum Demand Active Power Procurement System"
            description: "Maximum mean value - active power procurement system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51078, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC786
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kW
            measurand: { base_quantity: active_power, direction: IMPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_active_power_export_sys
            name: "Maximum Demand Active Power Supply System"
            description: "Maximum mean value - active power supply system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51080, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC788
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kW
            measurand: { base_quantity: active_power, direction: EXPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_reactive_power_import_sys
            name: "Maximum Demand Reactive Power Procurement System"
            description: "Maximum mean value - reactive power procurement system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51082, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC78A
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kvar
            measurand: { base_quantity: reactive_power, direction: IMPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_reactive_power_export_sys
            name: "Maximum Demand Reactive Power Supply System"
            description: "Maximum mean value - reactive power supply system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51084, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC78C
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kvar
            measurand: { base_quantity: reactive_power, direction: EXPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_apparent_power_import_sys
            name: "Maximum Demand Apparent Power Procurement System"
            description: "Maximum mean value - apparent power procurement system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51086, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC78E
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kVA
            measurand: { base_quantity: apparent_power, direction: IMPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

          - point_id: maxdmd_apparent_power_export_sys
            name: "Maximum Demand Apparent Power Supply System"
            description: "Maximum mean value - apparent power supply system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51088, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC790
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: kVA
            measurand: { base_quantity: apparent_power, direction: EXPORT, aggregation: MAXIMUM, accumulation: INTERVAL }

      # --- A 1: instantaneous values as shown on the LCD (0xC550) -----------
      # Note the divider of 0.1 on the power registers: value = raw * 10.
      - block_id: display_instantaneous
        name: "Instantaneous Values (display block, 0xC550)"
        space: HOLDING_REGISTER
        start_offset: 50512
        length_words: 62
        points:
          - point_id: operating_hours_disp
            name: "Operating Hours (instantaneous display block)"
            description: "Hour: operating hours counter"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50512, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC550
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: h

          - point_id: voltage_l1_l2_disp
            name: "Voltage L1-L2 (display)"
            description: "U12: conductor voltage (1-2)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50514, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC552
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_L2 }

          - point_id: voltage_l2_l3_disp
            name: "Voltage L2-L3 (display)"
            description: "U23: conductor voltage (2-3)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50516, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC554
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_L3 }

          - point_id: voltage_l3_l1_disp
            name: "Voltage L3-L1 (display)"
            description: "U31: conductor voltage (3-1)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50518, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC556
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_L1 }

          - point_id: voltage_l1_n_disp
            name: "Voltage L1-N (display)"
            description: "V1: conductor voltage to N"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50520, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC558
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: voltage_l2_n_disp
            name: "Voltage L2-N (display)"
            description: "V2: conductor voltage to N"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50522, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC55A
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: voltage_l3_n_disp
            name: "Voltage L3-N (display)"
            description: "V3: conductor voltage to N"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50524, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC55C
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: frequency_disp
            name: "Frequency (display)"
            description: "F: frequency"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50526, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC55E
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: Hz
            measurand: { base_quantity: frequency }

          - point_id: current_l1_disp
            name: "Current L1 (display)"
            description: "I1: current"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50528, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC560
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: current_l2_disp
            name: "Current L2 (display)"
            description: "I2: current"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50530, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC562
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: current_l3_disp
            name: "Current L3 (display)"
            description: "I3: current"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50532, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC564
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: current_n_disp
            name: "Current N (display)"
            description: "In: neutral conductor current"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50534, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC566
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, phase_ref: N }

          - point_id: active_power_total_disp
            name: "Active Power Total (display)"
            description: "ΣP: total active power, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50536, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC568
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: W
            measurand: { base_quantity: active_power, aggregation: TOTAL }

          - point_id: reactive_power_total_disp
            name: "Reactive Power Total (display)"
            description: "ΣQ: total reactive power, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50538, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC56A
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: var
            measurand: { base_quantity: reactive_power, aggregation: TOTAL }

          - point_id: apparent_power_total_disp
            name: "Apparent Power Total (display)"
            description: "ΣS: total apparent power"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50540, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC56C
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: VA
            measurand: { base_quantity: apparent_power, aggregation: TOTAL }

          - point_id: power_factor_sys_disp
            name: "Power Factor System (display)"
            description: "ΣPF: total power factor; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50542, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC56E
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, aggregation: TOTAL }

          - point_id: active_power_l1_disp
            name: "Active Power L1 (display)"
            description: "P1: active power phase 1, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50544, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC570
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L1 }

          - point_id: active_power_l2_disp
            name: "Active Power L2 (display)"
            description: "P2: active power phase 2, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50546, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC572
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L2 }

          - point_id: active_power_l3_disp
            name: "Active Power L3 (display)"
            description: "P3: active power phase 3, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50548, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC574
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: W
            measurand: { base_quantity: active_power, phase_ref: L3 }

          - point_id: reactive_power_l1_disp
            name: "Reactive Power L1 (display)"
            description: "Q1: reactive power phase 1, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50550, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC576
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L1 }

          - point_id: reactive_power_l2_disp
            name: "Reactive Power L2 (display)"
            description: "Q2: reactive power phase 2, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50552, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC578
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L2 }

          - point_id: reactive_power_l3_disp
            name: "Reactive Power L3 (display)"
            description: "Q3: reactive power phase 3, signed"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50554, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC57A
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: var
            measurand: { base_quantity: reactive_power, phase_ref: L3 }

          - point_id: apparent_power_l1_disp
            name: "Apparent Power L1 (display)"
            description: "S1: apparent power phase 1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50556, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC57C
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: apparent_power_l2_disp
            name: "Apparent Power L2 (display)"
            description: "S2: apparent power phase 2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50558, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC57E
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: apparent_power_l3_disp
            name: "Apparent Power L3 (display)"
            description: "S3: apparent power phase 3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50560, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC580
            transform: { scale: { numerator: 10, denominator: 1 } }
            unit: VA
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          - point_id: power_factor_l1_disp
            name: "Power Factor L1 (display)"
            description: "PF1: power factor phase 1; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50562, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC582
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L1 }

          - point_id: power_factor_l2_disp
            name: "Power Factor L2 (display)"
            description: "PF2: power factor phase 2; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50564, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC584
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L2 }

          - point_id: power_factor_l3_disp
            name: "Power Factor L3 (display)"
            description: "PF3: power factor phase 3; negative = capacitive, positive = inductive"
            access: READ_ONLY
            storage_type: S32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50566, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC586
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: "1"
            measurand: { base_quantity: power_factor, phase_ref: L3 }

          - point_id: current_sys_disp
            name: "Current System (display)"
            description: "ISYS: mean value of currents (I1 + I2 + I3) / 3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50568, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC588
            transform: { scale: { numerator: 1, denominator: 1000 } }
            unit: A
            measurand: { base_quantity: current, aggregation: AVERAGE }

          - point_id: voltage_ll_sys_disp
            name: "Voltage L-L System (display)"
            description: "USYS: mean value of conductor voltages (U12 + U23 + U31) / 3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50570, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC58A
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, aggregation: AVERAGE }

          - point_id: voltage_ln_sys_disp
            name: "Voltage L-N System (display)"
            description: "VSYS: mean value of conductor voltages to N (V1 + V2 + V3) / 3"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50572, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC58C
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: V
            measurand: { base_quantity: voltage, aggregation: AVERAGE }

      # --- A 2: energy values as shown on the LCD (0xC650) ------------------
      - block_id: display_energy
        name: "Energy Values (display block, 0xC650)"
        space: HOLDING_REGISTER
        start_offset: 50768
        length_words: 22
        points:
          - point_id: operating_hours_energy_disp
            name: "Operating Hours (energy display block)"
            description: "Hour: operating hours counter"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50768, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC650
            transform: { scale: { numerator: 1, denominator: 100 } }
            unit: h

          - point_id: energy_active_import_total_disp
            name: "Active Energy Procurement Total (display)"
            description: "Total active energy procurement system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50770, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC652
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_ind_total_disp
            name: "Inductive Reactive Energy Total (display)"
            description: "Total inductive reactive energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50772, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC654
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_apparent_total_disp
            name: "Apparent Energy Total (display)"
            description: "Total apparent energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50774, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC656
            unit: kVAh
            measurand: { base_quantity: energy_apparent, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_active_export_total_disp
            name: "Active Energy Supply Total (display)"
            description: "Total active energy supply system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50776, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC658
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: energy_reactive_cap_total_disp
            name: "Capacitive Reactive Energy Total (display)"
            description: "Total capacitive reactive energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50778, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC65A
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: REGISTER }

          - point_id: partial_energy_active_import_disp
            name: "Partial Active Energy Procurement (display)"
            description: "Partial energy meter - active energy procurement system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50780, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC65C
            unit: kWh
            measurand: { base_quantity: energy_active, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_ind_disp
            name: "Partial Inductive Reactive Energy (display)"
            description: "Partial energy meter - inductive reactive energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50782, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC65E
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: IMPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_apparent_disp
            name: "Partial Apparent Energy (display)"
            description: "Partial energy meter - apparent energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50784, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC660
            unit: kVAh
            measurand: { base_quantity: energy_apparent, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_active_export_disp
            name: "Partial Active Energy Supply (display)"
            description: "Partial energy meter - active energy supply system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50786, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC662
            unit: kWh
            measurand: { base_quantity: energy_active, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

          - point_id: partial_energy_reactive_cap_disp
            name: "Partial Capacitive Reactive Energy (display)"
            description: "Partial energy meter - capacitive reactive energy system"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 50788, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xC664
            unit: kvarh
            measurand: { base_quantity: energy_reactive, direction: EXPORT, aggregation: TOTAL, accumulation: SESSION }

      # --- A 16: device information and configuration (0x0500) --------------
      # Read-only mirrors: the Modbus address at 0x051E and the baud rate at
      # 0x0522 are written through 0xE124 / 0xE11F (tables A-19 and A-20).
      - block_id: device_info
        name: "Device Information and Configuration (0x0500)"
        space: HOLDING_REGISTER
        start_offset: 1280
        length_words: 52
        points:
          - point_id: serial_number
            name: "Serial Number"
            description: "Serial number, 10 ASCII digits right-aligned in 12 bytes (example: ARTV100002)"
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping: { space: HOLDING_REGISTER, offset: 1280, length_words: 6, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN, string_encoding: { charset: ASCII, padding: PADDING_NULL, termination: FIXED_LENGTH } }  # 0x0500

          - point_id: reserved_0x0506
            name: "Reserved 0x0506"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1286, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0506

          - point_id: reserved_0x0508
            name: "Reserved 0x0508"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1288, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0508

          - point_id: firmware_release_metrology
            name: "Metrological Firmware Release"
            description: "Release number 1 - metrological firmware, encoded as hundredths (102 = 1.02); LCD page rEL1"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1290, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x050A
            transform: { scale: { numerator: 1, denominator: 100 } }

          - point_id: firmware_release_ui
            name: "User Interface Firmware Release"
            description: "Release number 2 - user interface firmware, encoded as hundredths (102 = 1.02); LCD page rEL2"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 1292, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x050C
            transform: { scale: { numerator: 1, denominator: 100 } }

          - point_id: reserved_0x050e
            name: "Reserved 0x050E"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1294, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x050E

          - point_id: active_tariff
            name: "Active Tariff"
            description: "Tariff meter currently accumulating"
            access: READ_ONLY
            storage_type: U32
            value_type: { enum_ref: { type_id: active_tariff } }
            mapping: { space: HOLDING_REGISTER, offset: 1296, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0510

          - point_id: reserved_0x0512
            name: "Reserved 0x0512"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1298, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0512

          - point_id: error_code
            name: "Error Code"
            description: "Device error bitmap; 0 = no error. Bit 2 (real time clock lost) only occurs on the Ethernet models"
            access: READ_ONLY
            storage_type: U32
            value_type:
              flags:
                bits:
                  "0": phase_sequence_error
                  "1": memory_error
                  "2": real_time_clock_lost
            mapping: { space: HOLDING_REGISTER, offset: 1300, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0514
            measurand: { base_quantity: fault_code }

          - point_id: ct_primary_current
            name: "Current Transformer Primary Current"
            description: "Configured primary current of the external current transformer, 1 ... 50000 (0x0001 ... 0xC350)"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1302, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0516
            unit: A

          - point_id: reserved_0x0518
            name: "Reserved 0x0518"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1304, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0518

          - point_id: ct_secondary_current
            name: "Current Transformer Secondary Nominal Current"
            description: "Configured secondary nominal current; LCD page FSA (current transformer models only)"
            access: READ_ONLY
            storage_type: U32
            value_type: { enum_ref: { type_id: secondary_nominal_current } }
            mapping: { space: HOLDING_REGISTER, offset: 1306, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x051A

          - point_id: grid_type
            name: "Grid Type"
            description: "Configured network topology; LCD page Wir"
            access: READ_ONLY
            storage_type: U32
            value_type: { enum_ref: { type_id: grid_type } }
            mapping: { space: HOLDING_REGISTER, offset: 1308, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x051C

          - point_id: modbus_address
            name: "Modbus Address"
            description: "Configured Modbus server address, 1 ... 247 (0x01 ... 0xF7); fixed at 255 on the Modbus/TCP models"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1310, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x051E

          - point_id: reserved_0x0520
            name: "Reserved 0x0520"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1312, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0520

          - point_id: baud_rate_readback
            name: "Modbus/RTU Baud Rate (read-back)"
            description: "Configured serial line speed; reads 0xFFFFFFFF on the Modbus/TCP models"
            access: READ_ONLY
            storage_type: U32
            value_type: { enum_ref: { type_id: baud_rate } }
            mapping: { space: HOLDING_REGISTER, offset: 1314, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0522

          - point_id: reserved_0x0524
            name: "Reserved 0x0524"
            description: "Reserved by the vendor, no function assigned"
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1316, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0524

          - point_id: partial_meter_status
            name: "Partial Energy Meter Status"
            description: "Per-meter run state bitmap; 0 = inactive (stopped), 1 = active (started). Bits 13 ... 15 are reserved"
            access: READ_ONLY
            storage_type: U16
            value_type:
              flags:
                bits:
                  "0": active_energy_procurement
                  "1": active_energy_supply
                  "2": inductive_apparent_procurement
                  "3": inductive_apparent_supply
                  "4": capacitive_apparent_procurement
                  "5": capacitive_apparent_supply
                  "6": inductive_reactive_procurement
                  "7": inductive_reactive_supply
                  "8": capacitive_reactive_procurement
                  "9": capacitive_reactive_supply
                  "10": apparent_energy_system
                  "11": reactive_energy_supply
                  "12": reactive_energy_procurement
            mapping: { space: HOLDING_REGISTER, offset: 1318, length_words: 1, byte_order: BIG_ENDIAN }  # 0x0526
            measurand: { base_quantity: device_status }

          - point_id: reserved_0x0527
            name: "Reserved 0x0527"
            description: "Reserved by the vendor, 13 registers with no function assigned"
            access: READ_ONLY
            storage_type: BYTES_RAW
            value_type: { primitive: BYTES }
            mapping: { space: HOLDING_REGISTER, offset: 1319, length_words: 13, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0x0527 ... 0x0533

      # --- A 16 / A 17: demand interval configuration (0x053C) --------------
      - block_id: demand_interval
        name: "Mean-Value Interval Configuration (0x053C)"
        space: HOLDING_REGISTER
        start_offset: 1340
        length_words: 2
        points:
          - point_id: demand_interval_config
            name: "Demand Interval Configuration"
            description: "Interval duration and synchronization source for the mean (DMD) values. The high byte selects the interval when the mean value is generated by broadcast command, the low byte when it is synchronized internally"
            access: READ_WRITE
            storage_type: U16
            value_type:
              flags:
                bits:
                  "0": internal_sync_10s
                  "1": internal_sync_30s
                  "2": internal_sync_1min
                  "3": internal_sync_5min
                  "4": internal_sync_10min
                  "5": internal_sync_15min
                  "6": internal_sync_30min
                  "7": internal_sync_60min
                  "8": broadcast_sync_10s
                  "9": broadcast_sync_30s
                  "10": broadcast_sync_1min
                  "11": broadcast_sync_5min
                  "12": broadcast_sync_10min
                  "13": broadcast_sync_15min
                  "14": broadcast_sync_30min
                  "15": broadcast_sync_60min
            mapping: { space: HOLDING_REGISTER, offset: 1340, length_words: 1, byte_order: BIG_ENDIAN }  # 0x053C
            write: { behavior: DIRECT }

          - point_id: demand_interval_sync
            name: "Demand Interval Synchronization Trigger"
            description: "Write 0x0001 to close and restart the mean-value interval; only used when 0x053C selects broadcast synchronization. If the broadcast command stops arriving the interval closes on its own after a device-defined delay"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1341, length_words: 1, byte_order: BIG_ENDIAN }  # 0x053D
            write: { behavior: COMMAND_TRIGGER, constraints: { allowed_values: [1] } }

      # --- A 22: partial energy meter start / stop / reset (0x0526) ---------
      # Overlay of the status register above: reading 0x0526 returns the run
      # state bitmap, writing it performs one action on one meter. The write
      # word is (selector << 8) | action, e.g. 0x0D01 starts all partial
      # energy meters. Driven by the commands at the end of this profile.
      - block_id: partial_control
        name: "Partial Energy Meter Control (0x0526, write view)"
        space: HOLDING_REGISTER
        start_offset: 1318
        length_words: 1
        overlay: true
        points:
          - point_id: partial_meter_control
            name: "Partial Energy Meter Control"
            description: "Start, stop or reset a partial energy meter: high byte = partial_meter_selector, low byte = partial_meter_action. MID-sealed total energy meters cannot be reset this way"
            access: WRITE_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1318, length_words: 1, byte_order: BIG_ENDIAN }  # 0x0526
            fields:
              - field_id: selector
                name: Partial Energy Meter Selector
                bit_offset: 8
                bit_length: 8
                storage_type: U16
                value_type: { enum_ref: { type_id: partial_meter_selector } }
              - field_id: action
                name: Partial Energy Meter Action
                bit_offset: 0
                bit_length: 8
                storage_type: U16
                value_type: { enum_ref: { type_id: partial_meter_action } }
            write: { behavior: DIRECT, constraints: { safety_note: "Resetting a partial energy meter is irreversible; the MID-relevant total energy meters are unaffected" } }

      # --- A 17: 0xE000 write area ------------------------------------------
      # 0xE00B mirrors the mean-value interval configuration at 0x053C.
      # 0xE009 / 0xE00A are not documented and are left unmapped.
      - block_id: broadcast_sync
        name: "Broadcast Synchronization Mirror (0xE000)"
        space: HOLDING_REGISTER
        start_offset: 57344
        length_words: 12
        points:
          - point_id: reserved_0xe000
            name: "Reserved 0xE000"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57344, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE000

          - point_id: reserved_0xe001
            name: "Reserved 0xE001"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57345, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE001

          - point_id: reserved_0xe002
            name: "Reserved 0xE002"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57346, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE002

          - point_id: reserved_0xe003
            name: "Reserved 0xE003"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57347, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE003

          - point_id: reserved_0xe004
            name: "Reserved 0xE004"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57348, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE004

          - point_id: reserved_0xe005
            name: "Reserved 0xE005"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57349, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE005

          - point_id: reserved_0xe006
            name: "Reserved 0xE006"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57350, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE006

          - point_id: reserved_0xe007
            name: "Reserved 0xE007"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57351, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE007

          - point_id: reserved_0xe008
            name: "Reserved 0xE008"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57352, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE008

          - point_id: demand_interval_config_mirror
            name: "Demand Interval Configuration (mirror)"
            description: "Mirror of the mean-value interval configuration at 0x053C; see demand_interval_config for the bit layout"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57355, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE00B
            write: { behavior: DIRECT }

      # --- A 17: Ethernet configuration (0xE110) ----------------------------
      # Only meaningful on the Modbus/TCP models (EEM-EM375 / EEM-EM377).
      # Changes take effect after 0xE200 is written with 0xA1.
      - block_id: ethernet_config
        name: "Ethernet Configuration (0xE110)"
        space: HOLDING_REGISTER
        start_offset: 57616
        length_words: 15
        points:
          - point_id: ip_address_a
            name: "IP Address Octet A"
            description: "Ethernet IP address, octet A (class A), 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57616, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE110
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: ip_address_b
            name: "IP Address Octet B"
            description: "Ethernet IP address, octet B (class B), 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57617, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE111
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: ip_address_c
            name: "IP Address Octet C"
            description: "Ethernet IP address, octet C (class C), 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57618, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE112
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: ip_address_d
            name: "IP Address Octet D"
            description: "Ethernet IP address, octet D (class D), 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57619, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE113
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: gateway_address_a
            name: "Gateway Address Octet A"
            description: "Ethernet gateway address, octet A, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57620, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE114
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: gateway_address_b
            name: "Gateway Address Octet B"
            description: "Ethernet gateway address, octet B, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57621, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE115
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: gateway_address_c
            name: "Gateway Address Octet C"
            description: "Ethernet gateway address, octet C, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57622, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE116
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: gateway_address_d
            name: "Gateway Address Octet D"
            description: "Ethernet gateway address, octet D, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57623, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE117
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: subnet_mask_a
            name: "Subnet Mask Octet A"
            description: "Ethernet subnet mask, octet A, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57624, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE118
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: subnet_mask_b
            name: "Subnet Mask Octet B"
            description: "Ethernet subnet mask, octet B, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57625, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE119
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: subnet_mask_c
            name: "Subnet Mask Octet C"
            description: "Ethernet subnet mask, octet C, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57626, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE11A
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: subnet_mask_d
            name: "Subnet Mask Octet D"
            description: "Ethernet subnet mask, octet D, 0 ... 255"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57627, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE11B
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 0, denominator: 1 }, max_value: { numerator: 255, denominator: 1 } } }

          - point_id: dhcpv4
            name: "DHCPv4"
            description: "DHCPv4 client state (firmware 1.04 and later)"
            access: READ_WRITE
            storage_type: U16
            value_type: { enum_ref: { type_id: dhcpv4_state } }
            mapping: { space: HOLDING_REGISTER, offset: 57628, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE11C
            write: { behavior: DIRECT }

          - point_id: reserved_0xe11d
            name: "Reserved 0xE11D"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57629, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE11D

          - point_id: reserved_0xe11e
            name: "Reserved 0xE11E"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57630, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE11E

      # --- A 18 / A 19: RS-485 and Modbus configuration (0xE11F) ------------
      # Changes take effect after 0xE200 is written with 0xA1.
      - block_id: serial_config
        name: "RS-485 / Modbus Configuration (0xE11F)"
        space: HOLDING_REGISTER
        start_offset: 57631
        length_words: 6
        points:
          - point_id: baud_rate
            name: "Modbus/RTU Baud Rate"
            description: "Serial line speed; default 9600 bps"
            access: READ_WRITE
            storage_type: U32
            value_type: { enum_ref: { type_id: baud_rate } }
            mapping: { space: HOLDING_REGISTER, offset: 57631, length_words: 2, byte_order: BIG_ENDIAN, word_order: WORD_BIG_ENDIAN }  # 0xE11F
            write: { behavior: DIRECT }

          - point_id: parity
            name: "Modbus/RTU Parity"
            description: "Serial line parity; default none"
            access: READ_WRITE
            storage_type: U16
            value_type: { enum_ref: { type_id: parity } }
            mapping: { space: HOLDING_REGISTER, offset: 57633, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE121
            write: { behavior: DIRECT }

          - point_id: stop_bits
            name: "Modbus/RTU Stop Bits"
            description: "Serial line stop bits; default 1"
            access: READ_WRITE
            storage_type: U16
            value_type: { enum_ref: { type_id: stop_bits } }
            mapping: { space: HOLDING_REGISTER, offset: 57634, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE122
            write: { behavior: DIRECT }

          - point_id: reserved_0xe123
            name: "Reserved 0xE123"
            description: "Reserved by the vendor, no function assigned"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57635, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE123

          - point_id: slave_address
            name: "Modbus Server Address"
            description: "Modbus server (slave) address, 1 ... 247; default 5. The manual types this register UInt8; on the Modbus/TCP models it is fixed at 0xFF (255)"
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 57636, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE124
            write: { behavior: DIRECT, constraints: { min_value: { numerator: 1, denominator: 1 }, max_value: { numerator: 247, denominator: 1 } } }

      # --- A 20: persist or reload the configuration (0xE200) ---------------
      - block_id: config_persist
        name: "Save and Restart (0xE200)"
        space: HOLDING_REGISTER
        start_offset: 57856
        length_words: 1
        points:
          - point_id: config_action
            name: "Configuration Action"
            description: "Write 0xA1 to buffer the configuration in EEPROM and restart the device, or 0xB2 to reload the configuration from EEPROM"
            access: WRITE_ONLY
            storage_type: U16
            value_type: { enum_ref: { type_id: config_action } }
            mapping: { space: HOLDING_REGISTER, offset: 57856, length_words: 1, byte_order: BIG_ENDIAN }  # 0xE200
            write: { behavior: COMMAND_TRIGGER, constraints: { allowed_values: [161, 178], safety_note: "0xA1 restarts the device; communication drops for the duration of the restart" } }

      # --- A 23: alarm signals, read with FC01 (coils 0 ... 39) -------------
      # The device only reads these bits (function 01), so they are marked
      # READ_ONLY with allowed_function_codes: [1] even though ModDef's COIL
      # space would otherwise imply the 05/15 write functions.
      # The manual's ordering is unusual and is transcribed as printed: the
      # undercurrent alarms for I3/IN sit at coils 16/17 and are evaluated
      # against the secondary current, while those for Isys/I1/I2 sit at
      # coils 29 ... 31 and are evaluated against the starting current.
      - block_id: alarms
        name: "Alarm Signals (coils)"
        space: COIL
        start_offset: 0
        length_words: 40
        points:
          - point_id: alarm_overvoltage_sys
            name: "Overvoltage System"
            description: "OVsys: overvoltage system, OV L-N 240 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 0, allowed_function_codes: [1] }  # 0x00
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l1
            name: "Overvoltage L1"
            description: "OV1: overvoltage L1, OV L-N 240 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 1, allowed_function_codes: [1] }  # 0x01
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l2
            name: "Overvoltage L2"
            description: "OV2: overvoltage L2, OV L-N 240 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 2, allowed_function_codes: [1] }  # 0x02
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l3
            name: "Overvoltage L3"
            description: "OV3: overvoltage L3, OV L-N 240 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 3, allowed_function_codes: [1] }  # 0x03
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_sys
            name: "Undervoltage System"
            description: "UVsys: undervoltage system, UV L-N 230 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 4, allowed_function_codes: [1] }  # 0x04
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l1
            name: "Undervoltage L1"
            description: "UV1: undervoltage L1, UV L-N 230 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 5, allowed_function_codes: [1] }  # 0x05
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l2
            name: "Undervoltage L2"
            description: "UV2: undervoltage L2, UV L-N 230 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 6, allowed_function_codes: [1] }  # 0x06
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l3
            name: "Undervoltage L3"
            description: "UV3: undervoltage L3, UV L-N 230 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 7, allowed_function_codes: [1] }  # 0x07
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l1_l2
            name: "Overvoltage L1-L2"
            description: "OV12: overvoltage L12, OV L-L 415 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 8, allowed_function_codes: [1] }  # 0x08
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l2_l3
            name: "Overvoltage L2-L3"
            description: "OV23: overvoltage L23, OV L-L 415 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 9, allowed_function_codes: [1] }  # 0x09
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overvoltage_l3_l1
            name: "Overvoltage L3-L1"
            description: "OV31: overvoltage L31, OV L-L 415 V +20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 10, allowed_function_codes: [1] }  # 0x0A
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l1_l2
            name: "Undervoltage L1-L2"
            description: "UV12: undervoltage U12, UV L-L 400 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 11, allowed_function_codes: [1] }  # 0x0B
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l2_l3
            name: "Undervoltage L2-L3"
            description: "UV23: undervoltage U23, UV L-L 400 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 12, allowed_function_codes: [1] }  # 0x0C
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undervoltage_l3_l1
            name: "Undervoltage L3-L1"
            description: "UV31: undervoltage U31, UV L-L 400 V -20%"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 13, allowed_function_codes: [1] }  # 0x0D
            measurand: { base_quantity: alarm_status }

          - point_id: reserved_coil_14
            name: "Reserved Coil 14"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 14, allowed_function_codes: [1] }  # 0x0E

          - point_id: reserved_coil_15
            name: "Reserved Coil 15"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 15, allowed_function_codes: [1] }  # 0x0F

          - point_id: alarm_undercurrent_l3
            name: "Undercurrent L3"
            description: "UI3: undercurrent I3, current range below 0.001 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 16, allowed_function_codes: [1] }  # 0x10
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undercurrent_n
            name: "Undercurrent N"
            description: "UIN: undercurrent IN, current range below 0.001 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 17, allowed_function_codes: [1] }  # 0x11
            measurand: { base_quantity: alarm_status }

          - point_id: reserved_coil_18
            name: "Reserved Coil 18"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 18, allowed_function_codes: [1] }  # 0x12

          - point_id: reserved_coil_19
            name: "Reserved Coil 19"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 19, allowed_function_codes: [1] }  # 0x13

          - point_id: reserved_coil_20
            name: "Reserved Coil 20"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 20, allowed_function_codes: [1] }  # 0x14

          - point_id: reserved_coil_21
            name: "Reserved Coil 21"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 21, allowed_function_codes: [1] }  # 0x15

          - point_id: reserved_coil_22
            name: "Reserved Coil 22"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 22, allowed_function_codes: [1] }  # 0x16

          - point_id: reserved_coil_23
            name: "Reserved Coil 23"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 23, allowed_function_codes: [1] }  # 0x17

          - point_id: alarm_overcurrent_sys
            name: "Overcurrent System"
            description: "OIsys: overcurrent Isys, current range above 1 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 24, allowed_function_codes: [1] }  # 0x18
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overcurrent_l1
            name: "Overcurrent L1"
            description: "OI1: overcurrent I1, current range above 1 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 25, allowed_function_codes: [1] }  # 0x19
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overcurrent_l2
            name: "Overcurrent L2"
            description: "OI2: overcurrent I2, current range above 1 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 26, allowed_function_codes: [1] }  # 0x1A
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overcurrent_l3
            name: "Overcurrent L3"
            description: "OI3: overcurrent I3, current range above 1 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 27, allowed_function_codes: [1] }  # 0x1B
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_overcurrent_n
            name: "Overcurrent N"
            description: "OIN: overcurrent IN, current range above 1 A secondary current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 28, allowed_function_codes: [1] }  # 0x1C
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undercurrent_sys
            name: "Undercurrent System"
            description: "UIsys: undercurrent Isys, current range below 0.001 A starting current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 29, allowed_function_codes: [1] }  # 0x1D
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undercurrent_l1
            name: "Undercurrent L1"
            description: "UI1: undercurrent I1, current range below 0.001 A starting current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 30, allowed_function_codes: [1] }  # 0x1E
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_undercurrent_l2
            name: "Undercurrent L2"
            description: "UI2: undercurrent I2, current range below 0.001 A starting current"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 31, allowed_function_codes: [1] }  # 0x1F
            measurand: { base_quantity: alarm_status }

          - point_id: alarm_frequency_out_of_range
            name: "Frequency Out Of Range"
            description: "FOU: measured frequency left the 45 Hz ... 65 Hz range"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 32, allowed_function_codes: [1] }  # 0x20
            measurand: { base_quantity: alarm_status }

          - point_id: reserved_coil_33
            name: "Reserved Coil 33"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 33, allowed_function_codes: [1] }  # 0x21

          - point_id: reserved_coil_34
            name: "Reserved Coil 34"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 34, allowed_function_codes: [1] }  # 0x22

          - point_id: reserved_coil_35
            name: "Reserved Coil 35"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 35, allowed_function_codes: [1] }  # 0x23

          - point_id: reserved_coil_36
            name: "Reserved Coil 36"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 36, allowed_function_codes: [1] }  # 0x24

          - point_id: reserved_coil_37
            name: "Reserved Coil 37"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 37, allowed_function_codes: [1] }  # 0x25

          - point_id: reserved_coil_38
            name: "Reserved Coil 38"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 38, allowed_function_codes: [1] }  # 0x26

          - point_id: reserved_coil_39
            name: "Reserved Coil 39"
            description: "Reserved by the vendor, no alarm assigned"
            access: READ_ONLY
            storage_type: BIT
            value_type: { primitive: BOOL }
            mapping: { space: COIL, offset: 39, allowed_function_codes: [1] }  # 0x27

    commands:
      - command_id: start_all_partial_meters
        name: Start All Partial Energy Meters
        description: Write 0x0D01 to register 0x0526 to start every partial energy meter, then read back the status bitmap (manual table A-22)
        steps:
          - name: start
            write: { trigger: { point_id: partial_meter_control, value: 0x0D01 } }
          - name: read_status
            read: { point_id: partial_meter_status, into: status }
        results:
          - field: status
            from: status
            value_type: { primitive: UINT32 }

      - command_id: stop_all_partial_meters
        name: Stop All Partial Energy Meters
        description: Write 0x0D02 to register 0x0526 to stop every partial energy meter, then read back the status bitmap (manual table A-22)
        steps:
          - name: stop
            write: { trigger: { point_id: partial_meter_control, value: 0x0D02 } }
          - name: read_status
            read: { point_id: partial_meter_status, into: status }
        results:
          - field: status
            from: status
            value_type: { primitive: UINT32 }

      - command_id: reset_all_partial_meters
        name: Reset All Partial Energy Meters
        description: Write 0x0D03 to register 0x0526 to reset every partial energy meter to zero, then read back the status bitmap. The MID-sealed total energy meters are not affected (manual table 6-1)
        steps:
          - name: reset
            write: { trigger: { point_id: partial_meter_control, value: 0x0D03 } }
          - name: read_status
            read: { point_id: partial_meter_status, into: status }
        results:
          - field: status
            from: status
            value_type: { primitive: UINT32 }

      - command_id: sync_demand_interval
        name: Synchronize Demand Interval
        description: Close the running mean-value interval and start a new one by writing 0x0001 to register 0x053D; only effective when 0x053C selects broadcast synchronization (manual table A-18)
        steps:
          - name: sync
            write: { trigger: { point_id: demand_interval_sync, value: 1 } }
          - name: read_config
            read: { point_id: demand_interval_config, into: interval_config }
        results:
          - field: interval_config
            from: interval_config
            value_type: { primitive: UINT32 }

      - command_id: save_configuration
        name: Save Configuration And Restart
        description: Buffer the pending configuration in EEPROM and restart the device by writing 0xA1 to register 0xE200 (manual table A-21). Communication drops for the duration of the restart
        steps:
          - name: save
            write: { trigger: { point_id: config_action, value: 0xA1 } }
        results:
          - field: serial_number
            from: serial_number
            value_type: { primitive: STRING }

      - command_id: load_configuration
        name: Load Configuration From EEPROM
        description: Discard the pending configuration and reload the stored one by writing 0xB2 to register 0xE200 (manual table A-21)
        steps:
          - name: load
            write: { trigger: { point_id: config_action, value: 0xB2 } }
          - name: read_address
            read: { point_id: modbus_address, into: modbus_address }
        results:
          - field: modbus_address
            from: modbus_address
            value_type: { primitive: UINT32 }

    variants:
      # The Modbus/TCP models have no tariff input (manual table 2-1) and the
      # manual marks tables A-8 ... A-11 "Not available on energy meters with
      # Ethernet interface", so the whole tariff 1 / tariff 2 register space is
      # absent. Everything else, including the Ethernet configuration block at
      # 0xE110, is shared with the base profile.
      - variant_id: eem-em37x-ethernet
        name: EEM-EM375 / EEM-EM377 (Modbus/TCP)
        base_device_id: phoenix-contact-eem-em3xx
        removals:
          - t1_energy_active_import_l1
          - t1_energy_active_import_l1_f32
          - t1_energy_active_import_l2
          - t1_energy_active_import_l2_f32
          - t1_energy_active_import_l3
          - t1_energy_active_import_l3_f32
          - t1_energy_active_import_total
          - t1_energy_active_import_total_f32
          - t1_energy_active_export_l1
          - t1_energy_active_export_l1_f32
          - t1_energy_active_export_l2
          - t1_energy_active_export_l2_f32
          - t1_energy_active_export_l3
          - t1_energy_active_export_l3_f32
          - t1_energy_active_export_total
          - t1_energy_active_export_total_f32
          - t1_energy_apparent_ind_import_l1
          - t1_energy_apparent_ind_import_l1_f32
          - t1_energy_apparent_ind_import_l2
          - t1_energy_apparent_ind_import_l2_f32
          - t1_energy_apparent_ind_import_l3
          - t1_energy_apparent_ind_import_l3_f32
          - t1_energy_apparent_ind_import_total
          - t1_energy_apparent_ind_import_total_f32
          - t1_energy_apparent_ind_export_l1
          - t1_energy_apparent_ind_export_l1_f32
          - t1_energy_apparent_ind_export_l2
          - t1_energy_apparent_ind_export_l2_f32
          - t1_energy_apparent_ind_export_l3
          - t1_energy_apparent_ind_export_l3_f32
          - t1_energy_apparent_ind_export_total
          - t1_energy_apparent_ind_export_total_f32
          - t1_energy_apparent_cap_import_l1
          - t1_energy_apparent_cap_import_l1_f32
          - t1_energy_apparent_cap_import_l2
          - t1_energy_apparent_cap_import_l2_f32
          - t1_energy_apparent_cap_import_l3
          - t1_energy_apparent_cap_import_l3_f32
          - t1_energy_apparent_cap_import_total
          - t1_energy_apparent_cap_import_total_f32
          - t1_energy_apparent_cap_export_l1
          - t1_energy_apparent_cap_export_l1_f32
          - t1_energy_apparent_cap_export_l2
          - t1_energy_apparent_cap_export_l2_f32
          - t1_energy_apparent_cap_export_l3
          - t1_energy_apparent_cap_export_l3_f32
          - t1_energy_apparent_cap_export_total
          - t1_energy_apparent_cap_export_total_f32
          - t1_energy_reactive_ind_import_l1
          - t1_energy_reactive_ind_import_l1_f32
          - t1_energy_reactive_ind_import_l2
          - t1_energy_reactive_ind_import_l2_f32
          - t1_energy_reactive_ind_import_l3
          - t1_energy_reactive_ind_import_l3_f32
          - t1_energy_reactive_ind_import_total
          - t1_energy_reactive_ind_import_total_f32
          - t1_energy_reactive_ind_export_l1
          - t1_energy_reactive_ind_export_l1_f32
          - t1_energy_reactive_ind_export_l2
          - t1_energy_reactive_ind_export_l2_f32
          - t1_energy_reactive_ind_export_l3
          - t1_energy_reactive_ind_export_l3_f32
          - t1_energy_reactive_ind_export_total
          - t1_energy_reactive_ind_export_total_f32
          - t1_energy_reactive_cap_import_l1
          - t1_energy_reactive_cap_import_l1_f32
          - t1_energy_reactive_cap_import_l2
          - t1_energy_reactive_cap_import_l2_f32
          - t1_energy_reactive_cap_import_l3
          - t1_energy_reactive_cap_import_l3_f32
          - t1_energy_reactive_cap_import_total
          - t1_energy_reactive_cap_import_total_f32
          - t1_energy_reactive_cap_export_l1
          - t1_energy_reactive_cap_export_l1_f32
          - t1_energy_reactive_cap_export_l2
          - t1_energy_reactive_cap_export_l2_f32
          - t1_energy_reactive_cap_export_l3
          - t1_energy_reactive_cap_export_l3_f32
          - t1_energy_reactive_cap_export_total
          - t1_energy_reactive_cap_export_total_f32
          - t2_energy_active_import_l1
          - t2_energy_active_import_l1_f32
          - t2_energy_active_import_l2
          - t2_energy_active_import_l2_f32
          - t2_energy_active_import_l3
          - t2_energy_active_import_l3_f32
          - t2_energy_active_import_total
          - t2_energy_active_import_total_f32
          - t2_energy_active_export_l1
          - t2_energy_active_export_l1_f32
          - t2_energy_active_export_l2
          - t2_energy_active_export_l2_f32
          - t2_energy_active_export_l3
          - t2_energy_active_export_l3_f32
          - t2_energy_active_export_total
          - t2_energy_active_export_total_f32
          - t2_energy_apparent_ind_import_l1
          - t2_energy_apparent_ind_import_l1_f32
          - t2_energy_apparent_ind_import_l2
          - t2_energy_apparent_ind_import_l2_f32
          - t2_energy_apparent_ind_import_l3
          - t2_energy_apparent_ind_import_l3_f32
          - t2_energy_apparent_ind_import_total
          - t2_energy_apparent_ind_import_total_f32
          - t2_energy_apparent_ind_export_l1
          - t2_energy_apparent_ind_export_l1_f32
          - t2_energy_apparent_ind_export_l2
          - t2_energy_apparent_ind_export_l2_f32
          - t2_energy_apparent_ind_export_l3
          - t2_energy_apparent_ind_export_l3_f32
          - t2_energy_apparent_ind_export_total
          - t2_energy_apparent_ind_export_total_f32
          - t2_energy_apparent_cap_import_l1
          - t2_energy_apparent_cap_import_l1_f32
          - t2_energy_apparent_cap_import_l2
          - t2_energy_apparent_cap_import_l2_f32
          - t2_energy_apparent_cap_import_l3
          - t2_energy_apparent_cap_import_l3_f32
          - t2_energy_apparent_cap_import_total
          - t2_energy_apparent_cap_import_total_f32
          - t2_energy_apparent_cap_export_l1
          - t2_energy_apparent_cap_export_l1_f32
          - t2_energy_apparent_cap_export_l2
          - t2_energy_apparent_cap_export_l2_f32
          - t2_energy_apparent_cap_export_l3
          - t2_energy_apparent_cap_export_l3_f32
          - t2_energy_apparent_cap_export_total
          - t2_energy_apparent_cap_export_total_f32
          - t2_energy_reactive_ind_import_l1
          - t2_energy_reactive_ind_import_l1_f32
          - t2_energy_reactive_ind_import_l2
          - t2_energy_reactive_ind_import_l2_f32
          - t2_energy_reactive_ind_import_l3
          - t2_energy_reactive_ind_import_l3_f32
          - t2_energy_reactive_ind_import_total
          - t2_energy_reactive_ind_import_total_f32
          - t2_energy_reactive_ind_export_l1
          - t2_energy_reactive_ind_export_l1_f32
          - t2_energy_reactive_ind_export_l2
          - t2_energy_reactive_ind_export_l2_f32
          - t2_energy_reactive_ind_export_l3
          - t2_energy_reactive_ind_export_l3_f32
          - t2_energy_reactive_ind_export_total
          - t2_energy_reactive_ind_export_total_f32
          - t2_energy_reactive_cap_import_l1
          - t2_energy_reactive_cap_import_l1_f32
          - t2_energy_reactive_cap_import_l2
          - t2_energy_reactive_cap_import_l2_f32
          - t2_energy_reactive_cap_import_l3
          - t2_energy_reactive_cap_import_l3_f32
          - t2_energy_reactive_cap_import_total
          - t2_energy_reactive_cap_import_total_f32
          - t2_energy_reactive_cap_export_l1
          - t2_energy_reactive_cap_export_l1_f32
          - t2_energy_reactive_cap_export_l2
          - t2_energy_reactive_cap_export_l2_f32
          - t2_energy_reactive_cap_export_l3
          - t2_energy_reactive_cap_export_l3_f32
          - t2_energy_reactive_cap_export_total
          - t2_energy_reactive_cap_export_total_f32
