# Source: Growatt Inverter Modbus RTU Protocol II V1.39 (SPH/hybrid section)
# https://www.growatt.com/ (Modbus RTU Protocol II)
# Register map confirmed against the vendor document above; not yet hardware-verified.
# Part of the ModDef blessed device registry.
#
# Proprietary Growatt map (NOT SunSpec). The document numbers input (0x04) and
# holding (0x03) registers with 0-based "NO." values, so the ModDef offset equals
# the documented NO. directly (offset = NO.; no 30001/40001 base subtraction).
#   - Live telemetry      -> INPUT_REGISTER (function 0x04)
#   - Settings / setpoints -> HOLDING_REGISTER (function 0x03)
# Multi-word values are big-endian, high word first (H register then L register):
# byte_order BIG_ENDIAN + word_order WORD_BIG_ENDIAN. Static scaling per the doc
# (commonly x0.1) is expressed as transform.scale.
#
# Coverage: the full documented SPH register scope (doc §1.2):
#   holding 0-124 (common settings), holding 1000-1124 (storage settings incl.
#   grid-first/battery-first time slots), input 0-124 (PV/grid live), input
#   1000-1249 (storage/BMS live). Registers documented as Reserved, SPA-only
#   (e.g. holding 1110-1118 Load First slots, input 1131-1140) or overloaded
#   with a different meaning on non-SPH models (input 113-115) are omitted;
#   see inline comments at each omission.
#
# Time-slot registers pack hour into the high byte and minute into the low byte
# of one 16-bit register; these are modeled with v0.4 register fields.
#
# Bus pacing (doc 5.3.1): the inverter needs at least 850 ms between one Modbus
# command and the next, and the document suggests 1 s. That applies to every
# request, including the individual writes inside the commands below. A client
# that fires the steps back to back will lose some of them.
#
# Commands (spec 11.7). The document describes two procedures that a single
# writable point cannot express, so both are modelled as commands:
#
#   - Persisting a power setpoint. Holding registers 3, 4, 5 and 99 are
#     volatile: register 02 says its own value decides whether "these settings
#     will be acting or not when next power on", and it defaults to 0. Setting
#     one of those four for real is therefore two writes, the value and then
#     the latch. set_active_power_rate, set_reactive_power_rate,
#     set_power_factor and set_pf_lock_in_voltage each do that pair and read
#     the value back. Register 2 is one flag covering all four setpoints, so
#     latching one latches whatever the other three currently hold. A caller
#     changing several at once can instead write the points directly and set
#     settings_memory_state once at the end.
#   - Programming a charge or discharge window. Each grid-first and
#     battery-first slot is three registers, start time, stop time and enable,
#     and the six set_grid_first_slotN / set_bat_first_slotN commands write all
#     three as one action. The enable flag goes last so a half-written window
#     is never live. The document does not mandate that order; it is this
#     profile's choice.
#
# CommandParam carries no transform, so params that target a scaled register
# take the raw register value. That affects set_power_factor (raw is the power
# factor times 10000) and set_pf_lock_in_voltage (raw is in 0.1 V), and each
# command's description says so. The equivalent writable points are scaled
# normally.
#
# Registers 31 (FlashStart), 32 (Reset User Info), 33 (Reset to factory) and
# 1047 (aging test) stay single COMMAND points rather than commands: each is
# one write with no inputs, no ordering and nothing to read back.
#
# Register 1001 is a second latch of the same kind as register 2, but the
# document describes what it covers only as "the following 19-22 CMD", with the
# note "(02 repeat)". Whether that means holding 19-22 or the storage registers
# 1019-1022 is not clear from the text, so no set-and-latch command is offered
# for it. The register is exposed as the writable point
# storage_settings_memory_state.

doc_id: growatt.sph
name: Growatt SPH Hybrid Storage Inverter
version: 2.1.0

imports:
  - uri: moddef:stdlib:measurands:1.0.0

enums:
  # Input register 0: inverter run state as documented for the first group.
  - type_id: inverter_run_state
    name: Inverter Run State
    values:
      - name: WAITING
        value: 0
      - name: NORMAL
        value: 1
      - name: FAULT
        value: 3
  # Input register 1000 (uwSysWorkMode): values surfaced to monitoring.
  - type_id: system_work_mode
    name: System Work Mode
    values:
      - name: WAITING
        value: 0
      - name: SELF_TEST
        value: 1
      - name: RESERVED
        value: 2
      - name: SYS_FAULT
        value: 3
      - name: FLASH
        value: 4
      - name: PV_BAT_ONLINE
        value: 5
      - name: BAT_ONLINE
        value: 6
      - name: PV_OFFLINE
        value: 7
      - name: BAT_OFFLINE
        value: 8
  # Holding register 1044 (Priority) / input register 118: energy-management priority.
  - type_id: energy_priority
    name: Energy Priority
    values:
      - name: LOAD_FIRST
        value: 0
      - name: BATTERY_FIRST
        value: 1
      - name: GRID_FIRST
        value: 2
  # Generic 0/1 enable used by many switches.
  - type_id: enable_state
    name: Enable State
    values:
      - name: DISABLED
        value: 0
      - name: ENABLED
        value: 1
  # Holding register 0 (OnOff): inverter and BDC remote on/off.
  - type_id: remote_on_off_state
    name: Remote On/Off State
    values:
      - name: INVERTER_OFF
        value: 0
      - name: INVERTER_ON
        value: 1
      - name: BDC_OFF
        value: 2
      - name: BDC_ON
        value: 3
  # Holding register 15.
  - type_id: lcd_language
    name: LCD Language
    values:
      - name: ITALIAN
        value: 0
      - name: ENGLISH
        value: 1
      - name: GERMAN
        value: 2
      - name: SPANISH
        value: 3
      - name: FRENCH
        value: 4
      - name: CHINESE
        value: 5
      - name: POLISH
        value: 6
      - name: PORTUGUESE
        value: 7
      - name: HUNGARIAN
        value: 8
  # Holding register 22.
  - type_id: baud_rate_select
    name: Baud Rate Select
    values:
      - name: BPS_9600
        value: 0
      - name: BPS_38400
        value: 1
  # Holding register 89 (PFModel).
  - type_id: pf_model
    name: PF Function Model
    values:
      - name: PF_UNITY
        value: 0
      - name: PF_BY_SET
        value: 1
      - name: DEFAULT_PF_LINE
        value: 2
      - name: USER_PF_LINE
        value: 3
      - name: UNDER_EXCITED_REACTIVE
        value: 4
      - name: OVER_EXCITED_REACTIVE
        value: 5
      - name: QV_MODEL
        value: 6
      - name: DIRECT_CONTROL
        value: 7
      - name: STATIC_CAPACITIVE_QV
        value: 8
      - name: STATIC_INDUCTIVE_QV
        value: 9
  # Holding register 122 (ExportLimit_En/dis).
  - type_id: export_limit_mode
    name: Export Limit Mode
    values:
      - name: DISABLED
        value: 0
      - name: RS485_EXPORT_LIMIT
        value: 1
      - name: RS232_EXPORT_LIMIT
        value: 2
      - name: CT_EXPORT_LIMIT
        value: 3
  # Holding register 124 (TrakerModel).
  - type_id: tracker_model
    name: Tracker Model
    values:
      - name: INDEPENDENT
        value: 0
      - name: DC_SOURCE
        value: 1
      - name: PARALLEL
        value: 2
  # Holding register 1037 (bCTMode).
  - type_id: ct_mode
    name: CT Mode
    values:
      - name: WIRED_CT
        value: 0
      - name: WIRELESS_CT
        value: 1
      - name: METER
        value: 2
  # Holding register 1048: battery type selection (note: differs from the
  # input-register 119 status encoding).
  - type_id: battery_type_setting
    name: Battery Type (Setting)
    values:
      - name: LITHIUM
        value: 0
      - name: LEAD_ACID
        value: 1
      - name: OTHER
        value: 2
  # Input register 119: battery type as reported (reversed vs holding 1048).
  - type_id: battery_type_status
    name: Battery Type (Status)
    values:
      - name: LEAD_ACID
        value: 0
      - name: LITHIUM
        value: 1
  # Holding register 1061.
  - type_id: ups_output_voltage
    name: UPS Output Voltage Setting
    values:
      - name: V_230
        value: 0
      - name: V_208
        value: 1
      - name: V_240
        value: 2
  # Holding register 1062.
  - type_id: ups_output_frequency
    name: UPS Output Frequency Setting
    values:
      - name: HZ_50
        value: 0
      - name: HZ_60
        value: 1
  # Input register 104 (DeratingMode).
  - type_id: derating_mode
    name: Derating Mode
    values:
      - name: NO_DERATE
        value: 0
      - name: PV
        value: 1
      - name: RESERVED_2
        value: 2
      - name: VAC
        value: 3
      - name: FAC
        value: 4
      - name: TBOOST
        value: 5
      - name: TINV
        value: 6
      - name: CONTROL
        value: 7
      - name: RESERVED_8
        value: 8
      - name: OVER_BACK_BY_TIME
        value: 9
  # Holding register 1047 (AgingTestStepCmd).
  - type_id: aging_test_step
    name: Aging Test Step
    values:
      - name: DEFAULT
        value: 0
      - name: CHARGE
        value: 1
      - name: DISCHARGE
        value: 2
  # Holding register 1119 / input register 1199 (NewEPowerCalcFlag).
  - type_id: energy_calc_formula
    name: Energy Calculation Formula
    values:
      - name: OLD_FORMULA
        value: 0
      - name: NEW_FORMULA
        value: 1
  # Holding register 16.
  - type_id: country_select_state
    name: Country Select State
    values:
      - name: NEED_TO_SELECT
        value: 0
      - name: SELECTED
        value: 1

devices:
  - device_id: growatt-sph
    vendor: Growatt
    model: SPH (hybrid storage)
    family: Growatt SPH
    supported_transports: [MODBUS_RTU, MODBUS_TCP]
    blocks:
      # ---------------------------------------------------------------------
      # Common inverter settings, "First group" (holding registers NO.0-124,
      # function 0x03)
      # ---------------------------------------------------------------------
      - block_id: common_settings
        name: Common Inverter Settings
        space: HOLDING_REGISTER
        start_offset: 0
        length_words: 125
        points:
          - point_id: remote_on_off
            name: Remote On/Off
            description: Remote on/off for the inverter and the BDC (OnOff)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: remote_on_off_state }
            mapping: { space: HOLDING_REGISTER, offset: 0, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2, 3]

          - point_id: safety_function_enable
            name: Safety Function Enable
            description: Per-bit grid safety function enables (Safty Function Enable; bits 0-3 CEI0-21, bits 4-6 SAA)
            access: READ_WRITE
            storage_type: U16
            value_type:
              flags:
                bits:
                  "0": spi_enable
                  "1": auto_test_start
                  "2": lvfrt_enable
                  "3": freq_derating_enable
                  "4": soft_start_enable
                  "5": drms_enable
                  "6": power_volt_func_enable
                  "7": hvfrt_enable
                  "8": rocof_enable
                  "9": recover_freq_derating_enable
                  "10": split_phase_enable
                  "11": ac_couple_enable
            mapping: { space: HOLDING_REGISTER, offset: 1, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: settings_memory_state
            name: Settings Memory State
            description: Whether holding registers 3, 4, 5, 99 persist across power cycles (PF CMD memory state)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 2, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: active_power_rate
            name: Active Power Rate
            description: Inverter max output active power percent (Active Power Rate; 255 = power not limited)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: not_limited }]
            mapping: { space: HOLDING_REGISTER, offset: 3, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 255, denominator: 1 }

          - point_id: reactive_power_rate
            name: Reactive Power Rate
            description: Inverter max output reactive power percent, -100 to 100 (Reactive Power Rate; 255 = not limited)
            access: READ_WRITE
            storage_type: S16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: not_limited }]
            mapping: { space: HOLDING_REGISTER, offset: 4, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: -100, denominator: 1 }
                max_value: { numerator: 255, denominator: 1 }

          - point_id: power_factor_set
            name: Power Factor Setpoint
            description: Inverter output power factor x10000; 0-10000 underexcited, 10001-20000 overexcited (Power factor)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            mapping: { space: HOLDING_REGISTER, offset: 5, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: rated_power
            name: Rated Power
            description: Normal (nameplate) apparent power (Pmax H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: HOLDING_REGISTER
              offset: 6
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }

          - point_id: rated_pv_voltage
            name: Rated PV Voltage
            description: Normal working PV voltage (Vnormal)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 8, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: firmware_version
            name: Firmware Version
            description: Firmware version, 2 ASCII chars per register (Fw version H/M/L)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 9
              length_words: 3
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: control_firmware_version
            name: Control Firmware Version
            description: Control firmware version, 2 ASCII chars per register (Fw version2 H/M/L)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 12
              length_words: 3
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: lcd_language
            name: LCD Language
            description: Display language (LCD language)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: lcd_language }
            mapping: { space: HOLDING_REGISTER, offset: 15, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2, 3, 4, 5, 6, 7, 8]

          - point_id: country_selected
            name: Country Selected
            description: Whether a grid country/standard has been selected (Country Selected)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: country_select_state }
            mapping: { space: HOLDING_REGISTER, offset: 16, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: pv_start_voltage
            name: PV Start Voltage
            description: PV input start voltage (Vpv start)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 17, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: start_delay_time
            name: Start Delay Time
            description: Delay before the inverter starts feeding (Time start)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: s
            mapping: { space: HOLDING_REGISTER, offset: 18, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: restart_delay_time
            name: Restart Delay Time
            description: Restart delay time after a fault clears (RestartDelayTime)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: s
            mapping: { space: HOLDING_REGISTER, offset: 19, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: power_start_slope
            name: Power Start Slope
            description: Output power ramp-up slope at start (Power Start Slope)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 20, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: power_restart_slope
            name: Power Restart Slope
            description: Output power ramp-up slope after restart (Power Restart Slope)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 21, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: baud_rate
            name: Baud Rate
            description: RS-485 communication baud rate (Select Baud rate)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: baud_rate_select }
            mapping: { space: HOLDING_REGISTER, offset: 22, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: serial_number
            name: Serial Number
            description: Device serial number, 2 ASCII chars per register (Serial NO 1-10)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 23
              length_words: 5
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: module_code
            name: Inverter Module Code
            description: Inverter module code (Module H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: UINT32 }
            mapping:
              space: HOLDING_REGISTER
              offset: 28
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN

          - point_id: modbus_address
            name: Modbus Address
            description: RS-485 communication address (Com Address)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 30, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 1, denominator: 1 }
                max_value: { numerator: 254, denominator: 1 }

          - point_id: firmware_update
            name: Firmware Update Trigger
            description: Write 1 to start a firmware update (FlashStart)
            access: COMMAND
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 31, length_words: 1 }
            write:
              behavior: COMMAND_TRIGGER
              constraints:
                allowed_values: [1]

          - point_id: reset_user_info
            name: Reset User Information
            description: Write 0x0001 to reset user information (Reset User Info)
            access: COMMAND
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 32, length_words: 1 }
            write:
              behavior: COMMAND_TRIGGER
              constraints:
                allowed_values: [1]

          - point_id: reset_to_factory
            name: Reset To Factory
            description: Write 0x0001 to reset to factory defaults (Reset to factory)
            access: COMMAND
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 33, length_words: 1 }
            write:
              behavior: COMMAND_TRIGGER
              constraints:
                allowed_values: [1]
                safety_note: Resets all configuration to factory defaults.

          - point_id: manufacturer_info
            name: Manufacturer Information
            description: Manufacturer information, 2 ASCII chars per register (Manufacturer Info 8-1)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 34
              length_words: 8
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: g100_failsafe_enable
            name: G100 Fail Safe Enable
            description: UK G100 fail safe enable (bfailsafeEn)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 42, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: device_type_code
            name: Device Type Code
            description: Device type code (DTC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 43, length_words: 1 }

          - point_id: tracker_phase_config
            name: Tracker And Phase Configuration
            description: Input tracker count (high byte) and output phase count (low byte); e.g. 0x0203 = 2 MPPT, 3-phase (TP)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: tracker_count
                name: Tracker Count
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: phase_count
                name: Phase Count
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 44, length_words: 1 }

          - point_id: sys_time_year
            name: System Time Year
            description: System time - year (Sys Year; local time, year offset 0)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 45, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: sys_time_month
            name: System Time Month
            description: System time - month (Sys Month)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 46, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 1, denominator: 1 }
                max_value: { numerator: 12, denominator: 1 }

          - point_id: sys_time_day
            name: System Time Day
            description: System time - day of month (Sys Day)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 47, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 1, denominator: 1 }
                max_value: { numerator: 31, denominator: 1 }

          - point_id: sys_time_hour
            name: System Time Hour
            description: System time - hour (Sys Hour)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 48, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 23, denominator: 1 }

          - point_id: sys_time_minute
            name: System Time Minute
            description: System time - minute (Sys Min)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 49, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 59, denominator: 1 }

          - point_id: sys_time_second
            name: System Time Second
            description: System time - second (Sys Sec)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 50, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 59, denominator: 1 }

          - point_id: sys_time_weekday
            name: System Time Weekday
            description: System time - day of week, 0-6 (Sys Weekly)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 51, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 6, denominator: 1 }

          - point_id: vac_low_protect
            name: Grid Voltage Low Protect Limit 1
            description: Grid voltage low limit protect, level 1 (Vac low)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 52, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect
            name: Grid Voltage High Protect Limit 1
            description: Grid voltage high limit protect, level 1 (Vac high)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 53, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect
            name: Grid Frequency Low Protect Limit 1
            description: Grid frequency low limit protect, level 1 (Fac low)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 54, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect
            name: Grid Frequency High Protect Limit 1
            description: Grid frequency high limit protect, level 1 (Fac high)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 55, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vac_low_protect_2
            name: Grid Voltage Low Protect Limit 2
            description: Grid voltage low limit protect, level 2 (Vac low 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 56, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect_2
            name: Grid Voltage High Protect Limit 2
            description: Grid voltage high limit protect, level 2 (Vac high 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 57, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect_2
            name: Grid Frequency Low Protect Limit 2
            description: Grid frequency low limit protect, level 2 (Fac low 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 58, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect_2
            name: Grid Frequency High Protect Limit 2
            description: Grid frequency high limit protect, level 2 (Fac high 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 59, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vac_low_protect_3
            name: Grid Voltage Low Protect Limit 3
            description: Grid voltage low limit protect, level 3 (Vac low 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 60, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect_3
            name: Grid Voltage High Protect Limit 3
            description: Grid voltage high limit protect, level 3 (Vac high 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 61, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect_3
            name: Grid Frequency Low Protect Limit 3
            description: Grid frequency low limit protect, level 3 (Fac low 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 62, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect_3
            name: Grid Frequency High Protect Limit 3
            description: Grid frequency high limit protect, level 3 (Fac high 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 63, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vac_low_connect
            name: Grid Voltage Low Connect Limit
            description: Grid low voltage limit to connect to grid (Vac low C)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 64, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vac_high_connect
            name: Grid Voltage High Connect Limit
            description: Grid high voltage limit to connect to grid (Vac high C)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 65, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: fac_low_connect
            name: Grid Frequency Low Connect Limit
            description: Grid low frequency limit to connect to grid (Fac low C)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 66, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: fac_high_connect
            name: Grid Frequency High Connect Limit
            description: Grid high frequency limit to connect to grid (Fac high C)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 67, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vac_low_protect_time
            name: Grid Voltage Low Protect Time 1
            description: Grid voltage low limit protect trip time in grid cycles, level 1 (Vac low1 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 68, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect_time
            name: Grid Voltage High Protect Time 1
            description: Grid voltage high limit protect trip time in grid cycles, level 1 (Vac high1 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 69, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: vac_low_protect_time_2
            name: Grid Voltage Low Protect Time 2
            description: Grid voltage low limit protect trip time in grid cycles, level 2 (Vac low2 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 70, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect_time_2
            name: Grid Voltage High Protect Time 2
            description: Grid voltage high limit protect trip time in grid cycles, level 2 (Vac high2 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 71, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect_time
            name: Grid Frequency Low Protect Time 1
            description: Grid frequency low limit protect trip time in grid cycles, level 1 (Fac low1 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 72, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect_time
            name: Grid Frequency High Protect Time 1
            description: Grid frequency high limit protect trip time in grid cycles, level 1 (Fac high1 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 73, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect_time_2
            name: Grid Frequency Low Protect Time 2
            description: Grid frequency low limit protect trip time in grid cycles, level 2 (Fac low2 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 74, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect_time_2
            name: Grid Frequency High Protect Time 2
            description: Grid frequency high limit protect trip time in grid cycles, level 2 (Fac high2 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 75, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: vac_low_protect_time_3
            name: Grid Voltage Low Protect Time 3
            description: Grid voltage low limit protect trip time in grid cycles, level 3 (Vac low3 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 76, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: vac_high_protect_time_3
            name: Grid Voltage High Protect Time 3
            description: Grid voltage high limit protect trip time in grid cycles, level 3 (Vac high3 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 77, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_low_protect_time_3
            name: Grid Frequency Low Protect Time 3
            description: Grid frequency low limit protect trip time in grid cycles, level 3 (Fac low3 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 78, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: fac_high_protect_time_3
            name: Grid Frequency High Protect Time 3
            description: Grid frequency high limit protect trip time in grid cycles, level 3 (Fac high3 time)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 79, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: u10min_protect
            name: 10-Minute Voltage Protect
            description: Voltage protection threshold for 10-minute average, typically 1.1x nominal (U10min)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 80, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: pv_voltage_high_fault
            name: PV Voltage High Fault Limit
            description: PV voltage high fault threshold (PV Voltage High Fault)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 81, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: fw_build_no_5
            name: FW Build No 5
            description: Model letter version number TJ (FW Build No. 5)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 82
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: fw_build_no_4
            name: FW Build No 4
            description: Model letter version number AA (FW Build No. 4)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 83
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: fw_build_no_3
            name: FW Build No 3
            description: DSP1 firmware build number (FW Build No. 3)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 84
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: fw_build_no_2
            name: FW Build No 2
            description: DSP2/M0 firmware build number (FW Build No. 2)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 85
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: fw_build_no_1
            name: FW Build No 1
            description: CPLD/AFCI firmware build number (FW Build No. 1)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 86
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: fw_build_no_0
            name: FW Build No 0
            description: M3 firmware build number (FW Build No. 0)
            access: READ_ONLY
            storage_type: STRING_ASCII
            value_type: { primitive: STRING }
            mapping:
              space: HOLDING_REGISTER
              offset: 87
              length_words: 1
              string_encoding: { charset: ASCII, padding: PADDING_SPACE, termination: FIXED_LENGTH }

          - point_id: modbus_version
            name: Modbus Version
            description: Modbus protocol version x100, e.g. 207 = V2.07 (Modbus Version)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 88, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }

          - point_id: pf_function_model
            name: PF Function Model
            description: Power factor function model selection (PFModel)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: pf_model }
            mapping: { space: HOLDING_REGISTER, offset: 89, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2, 3, 4, 5, 6, 7, 8, 9]

          - point_id: gprs_flag
            name: GPRS Flag
            description: GPRS IP set flag (bits 0-3) and GPRS status (bits 4-7) (GPRS Flag)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: ip_set_state
                name: GPRS IP Set State
                bit_offset: 0
                bit_length: 4
                value_type: { primitive: UINT32 }
              - field_id: gprs_status
                name: GPRS Status
                bit_offset: 4
                bit_length: 4
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 90, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: freq_derating_start
            name: Frequency Derating Start Point
            description: Over-frequency derating start point (FreqDerateStart)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: HOLDING_REGISTER, offset: 91, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: freq_load_limit_rate
            name: Frequency Load Limit Rate
            description: Frequency-load limit rate, 0-100, documented unit "10 times" (FLrate)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 92, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }

          - point_id: cei021_v1s
            name: CEI0-21 V1S
            description: CEI0-21 Q(v) curve voltage V1S; must be < V2S (V1S)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 93, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: cei021_v2s
            name: CEI0-21 V2S
            description: CEI0-21 Q(v) curve voltage V2S (V2S)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 94, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: cei021_v1l
            name: CEI0-21 V1L
            description: CEI0-21 Q(v) curve voltage V1L; must be < V1S (V1L)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 95, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: cei021_v2l
            name: CEI0-21 V2L
            description: CEI0-21 Q(v) curve voltage V2L; must be < V1L (V2L)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 96, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: qv_lock_in_power
            name: Q(v) Lock-In Active Power
            description: Q(v) lock-in active power percent of CEI0-21 (Qlockinpower)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 97, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }

          - point_id: qv_lock_out_power
            name: Q(v) Lock-Out Active Power
            description: Q(v) lock-out active power percent of CEI0-21 (QlockOutpower)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 98, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }

          - point_id: pf_lock_in_grid_voltage
            name: PF Line Lock-In Grid Voltage
            description: Lock-in grid voltage of CEI0-21 PF line (LIGridV)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 99, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: pf_lock_out_grid_voltage
            name: PF Line Lock-Out Grid Voltage
            description: Lock-out grid voltage of CEI0-21 PF line (LOGridV)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 100, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: pf_adjust_1
            name: PF Adjust Value 1
            description: PF adjust value 1; raw 4096 = 1.0 (PFAdj1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 101, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: pf_adjust_2
            name: PF Adjust Value 2
            description: PF adjust value 2; raw 4096 = 1.0 (PFAdj2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 102, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: pf_adjust_3
            name: PF Adjust Value 3
            description: PF adjust value 3; raw 4096 = 1.0 (PFAdj3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 103, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: pf_adjust_4
            name: PF Adjust Value 4
            description: PF adjust value 4; raw 4096 = 1.0 (PFAdj4)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 104, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: pf_adjust_5
            name: PF Adjust Value 5
            description: PF adjust value 5; raw 4096 = 1.0 (PFAdj5)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 105, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: pf_adjust_6
            name: PF Adjust Value 6
            description: PF adjust value 6; raw 4096 = 1.0 (PFAdj6)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 106, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 4096 } }

          - point_id: qv_reactive_delay_time
            name: QV Reactive Power Delay Time
            description: QV reactive power delay time, 0-30 s (QVRPDelayTimeEE)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: s
            mapping: { space: HOLDING_REGISTER, offset: 107, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 30, denominator: 1 }

          - point_id: overfreq_derating_delay
            name: Over-Frequency Derating Delay
            description: Over-frequency derating delay time, raw 0-20 in 50 ms steps (OverFDeratDelayTimeEE)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: ms
            mapping: { space: HOLDING_REGISTER, offset: 108, length_words: 1 }
            transform: { scale: { numerator: 50, denominator: 1 } }
            write:
              behavior: DIRECT

          - point_id: qv_qmax_percent
            name: Q(v) Curve Qmax Percent
            description: Qmax for the Q(V) curve (Qpercent Max)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 109, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: pf_line_p1_load_percent
            name: PF Line Point 1 Load Percent
            description: PF limit line point 1 load percent; 255 = point unused (PFLineP1_LP)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: point_unused }]
            mapping: { space: HOLDING_REGISTER, offset: 110, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p1_pf
            name: PF Line Point 1 Power Factor
            description: PF limit line point 1 power factor x10000 (PFLineP1_PF)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            mapping: { space: HOLDING_REGISTER, offset: 111, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p2_load_percent
            name: PF Line Point 2 Load Percent
            description: PF limit line point 2 load percent; 255 = point unused (PFLineP2_LP)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: point_unused }]
            mapping: { space: HOLDING_REGISTER, offset: 112, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p2_pf
            name: PF Line Point 2 Power Factor
            description: PF limit line point 2 power factor x10000 (PFLineP2_PF)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            mapping: { space: HOLDING_REGISTER, offset: 113, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p3_load_percent
            name: PF Line Point 3 Load Percent
            description: PF limit line point 3 load percent; 255 = point unused (PFLineP3_LP)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: point_unused }]
            mapping: { space: HOLDING_REGISTER, offset: 114, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p3_pf
            name: PF Line Point 3 Power Factor
            description: PF limit line point 3 power factor x10000 (PFLineP3_PF)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            mapping: { space: HOLDING_REGISTER, offset: 115, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p4_load_percent
            name: PF Line Point 4 Load Percent
            description: PF limit line point 4 load percent; 255 = point unused (PFLineP4_LP)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            na_values: [{ raw: 255, meaning: point_unused }]
            mapping: { space: HOLDING_REGISTER, offset: 116, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: pf_line_p4_pf
            name: PF Line Point 4 Power Factor
            description: PF limit line point 4 power factor x10000 (PFLineP4_PF)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            mapping: { space: HOLDING_REGISTER, offset: 117, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: module_code_4
            name: Inverter Module Code 4
            description: Inverter module code word 4, SxxBxx (Module 4)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 118, length_words: 1 }

          - point_id: module_code_3
            name: Inverter Module Code 3
            description: Inverter module code word 3, DxxTxx (Module 3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 119, length_words: 1 }

          - point_id: module_code_2
            name: Inverter Module Code 2
            description: Inverter module code word 2, PxxUxx (Module 2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 120, length_words: 1 }

          - point_id: module_code_1
            name: Inverter Module Code 1
            description: Inverter module code word 1, Mxxxx power (Module 1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 121, length_words: 1 }

          - point_id: export_limit_mode
            name: Export Limit Mode
            description: Export limit enable/source selection (ExportLimit_En/dis)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: export_limit_mode }
            mapping: { space: HOLDING_REGISTER, offset: 122, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2, 3]

          - point_id: export_limit_power_rate
            name: Export Limit Power Rate
            description: Export limit power rate, -100.0 to +100.0 percent (ExportLimitPowerRate)
            access: READ_WRITE
            storage_type: S16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 123, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: tracker_model_select
            name: Tracker Model Select
            description: MPPT tracker operating model (TrakerModel)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: tracker_model }
            mapping: { space: HOLDING_REGISTER, offset: 124, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2]
      # ---------------------------------------------------------------------
      # Storage settings, "Six group for Storage Power" (holding registers
      # NO.1000-1124, function 0x03). Includes battery limits, priority
      # windows, and grid-first / battery-first time-slot schedules. Time-slot
      # start/stop registers pack hour (high byte) and minute (low byte).
      # Holding 1035 duplicates "Bat First Start Time 4" in the vendor doc and
      # is omitted as a documentation anomaly; 1039-1043, 1045-1046, 1049-1059,
      # 1063-1069, 1072-1079, 1089, 1093-1099 and 1109 are reserved; holding
      # 1110-1118 (Load First slots) are documented as SPA-only/reserve.
      # ---------------------------------------------------------------------
      - block_id: storage_settings
        name: Storage Priority Settings
        space: HOLDING_REGISTER
        start_offset: 1000
        length_words: 125
        points:
          - point_id: float_charge_current_limit
            name: Float Charge Current Limit
            description: Enter float charge when battery charge current is below this value (Float charge current limit)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: HOLDING_REGISTER, offset: 1000, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: storage_settings_memory_state
            name: Storage Settings Memory State
            description: Whether storage settings (registers 1019-1022) persist across power cycles (PF CMD memory state)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1001, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: vbat_start_discharge
            name: Battery Discharge Start Voltage
            description: Lead-acid battery low-voltage discharge start threshold (VbatStartForDischarge)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1002, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vbat_low_warn_clear
            name: Battery Low Warning Clear Voltage
            description: Voltage at which the battery low-voltage error clears, lead-acid only (VbatlowWarnClr)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1003, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: vbat_stop_discharge
            name: Battery Stop Discharge Voltage
            description: Stop discharging below this voltage, lead-acid only (Vbatstopfordischarge)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1004, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vbat_stop_charge
            name: Battery Stop Charge Voltage
            description: Stop charging above this voltage (Vbat stop for charge)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1005, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vbat_min_discharge
            name: Battery Minimum Discharge Voltage
            description: Do not discharge below this voltage (Vbatstartfordischarge, NO.1006)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1006, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: vbat_constant_charge
            name: Battery Constant Charge Voltage
            description: CV charge voltage for lead-acid; charging allowed below this voltage (Vbat constant charge)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: HOLDING_REGISTER, offset: 1007, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            write:
              behavior: DIRECT

          - point_id: system_function_enable
            name: System Function Enable
            description: Per-bit storage system enables (EESysInfo.SysSetEn)
            access: READ_WRITE
            storage_type: U16
            value_type:
              flags:
                bits:
                  "5": discharge_enable
                  "6": force_discharge_enable
                  "7": charge_enable
                  "8": force_charge_enable
                  "9": backup_enable
                  "10": inv_limit_load_enable
                  "11": sp_limit_load_enable
                  "12": ac_charge_enable
                  "13": pv_load_limit_enable
            mapping: { space: HOLDING_REGISTER, offset: 1008, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_temp_lower_limit_discharge
            name: Battery Discharge Temperature Lower Limit
            description: Battery temperature lower limit for discharge; raw 0-200 maps to 0-20 degC and raw 1000-1400 maps to -40-0 degC (Battemp lower limit d) - the negative segment is not expressible as a single linear scale, values above 1000 must be decoded as (raw-1000)*0.1-40
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: HOLDING_REGISTER, offset: 1009, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: bat_temp_upper_limit_discharge
            name: Battery Discharge Temperature Upper Limit
            description: Battery temperature upper limit for discharge (Battemp upper limit d)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: HOLDING_REGISTER, offset: 1010, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: bat_temp_lower_limit_charge
            name: Battery Charge Temperature Lower Limit
            description: Battery temperature lower limit for charge; raw 0-200 maps to 0-20 degC and raw 1000-1400 maps to -40-0 degC (Battemp lower limit c) - the negative segment is not expressible as a single linear scale, values above 1000 must be decoded as (raw-1000)*0.1-40
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: HOLDING_REGISTER, offset: 1011, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: bat_temp_upper_limit_charge
            name: Battery Charge Temperature Upper Limit
            description: Battery temperature upper limit for charge (Battemp upper limit c)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: HOLDING_REGISTER, offset: 1012, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            write:
              behavior: DIRECT

          - point_id: under_freq_discharge_delay
            name: Under-Frequency Discharge Delay
            description: Under-frequency delay time, raw 0-20 in 50 ms steps (uwUnderFreDischargeDelyTime)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: ms
            mapping: { space: HOLDING_REGISTER, offset: 1013, length_words: 1 }
            transform: { scale: { numerator: 50, denominator: 1 } }
            write:
              behavior: DIRECT

          - point_id: bat_module_serial_num
            name: Battery Module Serial Number
            description: Battery serial number, SPH4-11K only (BatMdlSerialNum)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1014, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_module_parallel_num
            name: Battery Module Parallel Number
            description: Battery parallel section, SPH4-11K only (BatMdlParallNum)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1015, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: drms_enable
            name: DRMS Enable
            description: Demand response modes (DRMS) enable (DRMS_EN)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1016, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot4_start
            name: Battery-First Time Slot 4 Start
            description: Battery-first time slot 4 start time; hour in high byte, minute in low byte (Bat First Start Time 4)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1017, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot4_stop
            name: Battery-First Time Slot 4 Stop
            description: Battery-first time slot 4 stop time; hour in high byte, minute in low byte (Bat First Stop Time 4)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1018, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot4_enable
            name: Battery-First Time Slot 4 Enable
            description: Battery-first time slot 4 enable (BatFirst on/off Switch 4)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1019, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot5_start
            name: Battery-First Time Slot 5 Start
            description: Battery-first time slot 5 start time; hour in high byte, minute in low byte (Bat First Start Time 5)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1020, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot5_stop
            name: Battery-First Time Slot 5 Stop
            description: Battery-first time slot 5 stop time; hour in high byte, minute in low byte (Bat First Stop Time 5)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1021, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot5_enable
            name: Battery-First Time Slot 5 Enable
            description: Battery-first time slot 5 enable (BatFirst on/off Switch 5)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1022, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot6_start
            name: Battery-First Time Slot 6 Start
            description: Battery-first time slot 6 start time; hour in high byte, minute in low byte (Bat First Start Time 6)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1023, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot6_stop
            name: Battery-First Time Slot 6 Stop
            description: Battery-first time slot 6 stop time; hour in high byte, minute in low byte (Bat First Stop Time 6)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1024, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot6_enable
            name: Battery-First Time Slot 6 Enable
            description: Battery-first time slot 6 enable (BatFirst on/off Switch 6)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1025, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_slot4_start
            name: Grid-First Time Slot 4 Start
            description: Grid-first time slot 4 start time; hour in high byte, minute in low byte (Grid First Start Time 4)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1026, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot4_stop
            name: Grid-First Time Slot 4 Stop
            description: Grid-first time slot 4 stop time; hour in high byte, minute in low byte (Grid First Stop Time 4)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1027, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot4_enable
            name: Grid-First Time Slot 4 Enable
            description: Grid-first time slot 4 enable (Grid First Stop Switch 4)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1028, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_slot5_start
            name: Grid-First Time Slot 5 Start
            description: Grid-first time slot 5 start time; hour in high byte, minute in low byte (Grid First Start Time 5)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1029, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot5_stop
            name: Grid-First Time Slot 5 Stop
            description: Grid-first time slot 5 stop time; hour in high byte, minute in low byte (Grid First Stop Time 5)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1030, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot5_enable
            name: Grid-First Time Slot 5 Enable
            description: Grid-first time slot 5 enable (Grid First Stop Switch 5)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1031, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_slot6_start
            name: Grid-First Time Slot 6 Start
            description: Grid-first time slot 6 start time; hour in high byte, minute in low byte (Grid First Start Time 6)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1032, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot6_stop
            name: Grid-First Time Slot 6 Stop
            description: Grid-first time slot 6 stop time; hour in high byte, minute in low byte (Grid First Stop Time 6)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1033, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot6_enable
            name: Grid-First Time Slot 6 Enable
            description: Grid-first time slot 6 enable (Grid First Stop Switch 6)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1034, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: ct_mode
            name: CT Mode
            description: Meter/CT source selection - wired CT, wireless CT, or meter (bCTMode)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: ct_mode }
            mapping: { space: HOLDING_REGISTER, offset: 1037, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2]

          - point_id: ct_adjust_enable
            name: CT Adjust Enable
            description: CT adjustment enable (CTAdjust)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1038, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: priority_mode
            name: Energy Priority Mode
            description: Current load/battery/grid first priority (Priority)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: energy_priority }
            mapping: { space: HOLDING_REGISTER, offset: 1044, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: aging_test_step_cmd
            name: Aging Test Step Command
            description: Command for aging test - 0 default, 1 charge, 2 discharge (AgingTestStepCmd)
            access: COMMAND
            storage_type: U16
            value_type:
              enum_ref: { type_id: aging_test_step }
            mapping: { space: HOLDING_REGISTER, offset: 1047, length_words: 1 }
            write:
              behavior: COMMAND_TRIGGER
              constraints:
                allowed_values: [0, 1, 2]

          - point_id: battery_type
            name: Battery Type
            description: Battery type selection for the buck-boost input (BatteryType)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: battery_type_setting }
            mapping: { space: HOLDING_REGISTER, offset: 1048, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2]

          - point_id: ups_function_enable
            name: UPS Function Enable
            description: UPS (off-grid backup) function enable (BuckUpsFunEn)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1060, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: ups_output_voltage_set
            name: UPS Output Voltage Setting
            description: UPS output voltage selection (BuckUPSVoltSet)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: ups_output_voltage }
            mapping: { space: HOLDING_REGISTER, offset: 1061, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1, 2]

          - point_id: ups_output_frequency_set
            name: UPS Output Frequency Setting
            description: UPS output frequency selection (UPSFreqSet)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: ups_output_frequency }
            mapping: { space: HOLDING_REGISTER, offset: 1062, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_discharge_rate
            name: Grid-First Discharge Power Rate
            description: Discharge power rate when in Grid First mode (GridFirstDischargePowerRate)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 1070, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }
                step: { numerator: 1, denominator: 1 }

          - point_id: grid_first_stop_soc
            name: Grid-First Stop Discharge SOC
            description: SOC at which discharging stops when in Grid First mode (GridFirstStopSOC)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 1071, length_words: 1 }
            measurand: { base_quantity: state_of_charge }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }
                step: { numerator: 1, denominator: 1 }

          - point_id: grid_first_slot1_start
            name: Grid-First Time Slot 1 Start
            description: Grid-first time slot 1 start time; hour in high byte, minute in low byte (Grid First Start Time 1)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1080, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot1_stop
            name: Grid-First Time Slot 1 Stop
            description: Grid-first time slot 1 stop time; hour in high byte, minute in low byte (Grid First Stop Time 1)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1081, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot1_enable
            name: Grid-First Time Slot 1 Enable
            description: Grid-first time slot 1 enable (Grid First Stop Switch 1)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1082, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_slot2_start
            name: Grid-First Time Slot 2 Start
            description: Grid-first time slot 2 start time; hour in high byte, minute in low byte (Grid First Start Time 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1083, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot2_stop
            name: Grid-First Time Slot 2 Stop
            description: Grid-first time slot 2 stop time; hour in high byte, minute in low byte (Grid First Stop Time 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1084, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot2_enable
            name: Grid-First Time Slot 2 Enable
            description: Grid-first time slot 2 force-discharge enable (Grid First Stop Switch 2)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1085, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: grid_first_slot3_start
            name: Grid-First Time Slot 3 Start
            description: Grid-first time slot 3 start time; hour in high byte, minute in low byte (Grid First Start Time 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1086, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot3_stop
            name: Grid-First Time Slot 3 Stop
            description: Grid-first time slot 3 stop time; hour in high byte, minute in low byte (Grid First Stop Time 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1087, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: grid_first_slot3_enable
            name: Grid-First Time Slot 3 Enable
            description: Grid-first time slot 3 enable (Grid First Stop Switch 3)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1088, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_charge_rate
            name: Battery-First Charge Power Rate
            description: Charge power rate when in Battery First mode (BatFirstPowerRate)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 1090, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }
                step: { numerator: 1, denominator: 1 }

          - point_id: bat_first_stop_soc
            name: Battery-First Stop Charge SOC
            description: SOC at which charging stops when in Battery First mode (wBatFirst stop SOC)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: HOLDING_REGISTER, offset: 1091, length_words: 1 }
            measurand: { base_quantity: state_of_charge }
            write:
              behavior: DIRECT
              constraints:
                min_value: { numerator: 0, denominator: 1 }
                max_value: { numerator: 100, denominator: 1 }
                step: { numerator: 1, denominator: 1 }

          - point_id: ac_charge_enable
            name: AC Charge Enable
            description: Enable charging the battery from AC grid in Battery First mode (AC charge Switch)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1092, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot1_start
            name: Battery-First Time Slot 1 Start
            description: Battery-first time slot 1 start time; hour in high byte, minute in low byte (Bat First Start Time 1)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1100, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot1_stop
            name: Battery-First Time Slot 1 Stop
            description: Battery-first time slot 1 stop time; hour in high byte, minute in low byte (Bat First Stop Time 1)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1101, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot1_enable
            name: Battery-First Time Slot 1 Enable
            description: Battery-first time slot 1 enable (BatFirst on/off Switch 1)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1102, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot2_start
            name: Battery-First Time Slot 2 Start
            description: Battery-first time slot 2 start time; hour in high byte, minute in low byte (Bat First Start Time 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1103, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot2_stop
            name: Battery-First Time Slot 2 Stop
            description: Battery-first time slot 2 stop time; hour in high byte, minute in low byte (Bat First Stop Time 2)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1104, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot2_enable
            name: Battery-First Time Slot 2 Enable
            description: Battery-first time slot 2 enable (BatFirst on/off Switch 2)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1105, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: bat_first_slot3_start
            name: Battery-First Time Slot 3 Start
            description: Battery-first time slot 3 start time; hour in high byte, minute in low byte (Bat First Start Time 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1106, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot3_stop
            name: Battery-First Time Slot 3 Stop
            description: Battery-first time slot 3 stop time; hour in high byte, minute in low byte (Bat First Stop Time 3)
            access: READ_WRITE
            storage_type: U16
            value_type: { primitive: UINT32 }
            fields:
              - field_id: hour
                name: Hour
                bit_offset: 8
                bit_length: 8
                value_type: { primitive: UINT32 }
              - field_id: minute
                name: Minute
                bit_offset: 0
                bit_length: 8
                value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1107, length_words: 1 }
            write:
              behavior: DIRECT

          - point_id: bat_first_slot3_enable
            name: Battery-First Time Slot 3 Enable
            description: Battery-first time slot 3 enable (BatFirst on/off Switch 3)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1108, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: energy_calc_formula
            name: Energy Calculation Formula
            description: Selects the old or new energy calculation formula (NewEPowerCalcFlag)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: energy_calc_formula }
            mapping: { space: HOLDING_REGISTER, offset: 1119, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: backup_enable
            name: Backup Enable
            description: Backup function enable, SPH6K US only (BackUpEn)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1120, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]

          - point_id: sgip_enable
            name: SGIP Enable
            description: SGIP function enable, SPH6K US only (SGIPEn)
            access: READ_WRITE
            storage_type: U16
            value_type:
              enum_ref: { type_id: enable_state }
            mapping: { space: HOLDING_REGISTER, offset: 1121, length_words: 1 }
            write:
              behavior: DIRECT
              constraints:
                allowed_values: [0, 1]
      # ---------------------------------------------------------------------
      # Live telemetry, "First group" (input registers NO.0-124, function 0x04)
      # The register map provides up to 8 PV string inputs; SPH hardware
      # populates only the strings it has (readings are 0 on absent strings).
      # Input 96 and 106 are reserved. Input 108-109 are SPA-only
      # (RemoteCtrlEn/RemoteCtrlPower) and omitted. Input 113-115 are
      # overloaded per model (MAX: power percent/fault codes vs Storage:
      # EACharge energy words with the H word colliding with warn maincode at
      # 112) and are omitted; the same AC-charge energies are unambiguous at
      # input 1124-1127.
      # ---------------------------------------------------------------------
      - block_id: ac_live
        name: AC / PV Live Telemetry
        space: INPUT_REGISTER
        start_offset: 0
        length_words: 125
        points:
          - point_id: inverter_status
            name: Inverter Status
            description: Inverter run state (0 waiting, 1 normal, 3 fault)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: inverter_run_state }
            mapping: { space: INPUT_REGISTER, offset: 0, length_words: 1 }
            measurand: { base_quantity: inverter_status }

          - point_id: pv_power_total
            name: PV Input Power Total
            description: Total PV input power across all MPPT strings (Ppv)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv1_voltage
            name: PV1 Voltage
            description: PV1 string DC input voltage (Vpv1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 3, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv1_current
            name: PV1 Current
            description: PV1 string DC input current (PV1Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 4, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv1_power
            name: PV1 Power
            description: PV1 string DC input power (Ppv1 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 5
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv2_voltage
            name: PV2 Voltage
            description: PV2 string DC input voltage (Vpv2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 7, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv2_current
            name: PV2 Current
            description: PV2 string DC input current (PV2Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 8, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv2_power
            name: PV2 Power
            description: PV2 string DC input power (Ppv2 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 9
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv3_voltage
            name: PV3 Voltage
            description: PV3 string DC input voltage (Vpv3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 11, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv3_current
            name: PV3 Current
            description: PV3 string DC input current (PV3Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 12, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv3_power
            name: PV3 Power
            description: PV3 string DC input power (Ppv3 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 13
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv4_voltage
            name: PV4 Voltage
            description: PV4 string DC input voltage (Vpv4)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 15, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv4_current
            name: PV4 Current
            description: PV4 string DC input current (PV4Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 16, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv4_power
            name: PV4 Power
            description: PV4 string DC input power (Ppv4 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 17
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv5_voltage
            name: PV5 Voltage
            description: PV5 string DC input voltage (Vpv5)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 19, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv5_current
            name: PV5 Current
            description: PV5 string DC input current (PV5Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 20, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv5_power
            name: PV5 Power
            description: PV5 string DC input power (Ppv5 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 21
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv6_voltage
            name: PV6 Voltage
            description: PV6 string DC input voltage (Vpv6)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 23, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv6_current
            name: PV6 Current
            description: PV6 string DC input current (PV6Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 24, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv6_power
            name: PV6 Power
            description: PV6 string DC input power (Ppv6 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 25
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv7_voltage
            name: PV7 Voltage
            description: PV7 string DC input voltage (Vpv7)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 27, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv7_current
            name: PV7 Current
            description: PV7 string DC input current (PV7Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 28, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv7_power
            name: PV7 Power
            description: PV7 string DC input power (Ppv7 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 29
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: pv8_voltage
            name: PV8 Voltage
            description: PV8 string DC input voltage (Vpv8)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 31, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_voltage }

          - point_id: pv8_current
            name: PV8 Current
            description: PV8 string DC input current (PV8Curr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 32, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_current }

          - point_id: pv8_power
            name: PV8 Power
            description: PV8 string DC input power (Ppv8 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 33
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: pv_power }

          - point_id: ac_output_power
            name: AC Output Power
            description: Total AC output (inverter) power (Pac)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 35
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: EXPORT }

          - point_id: grid_frequency
            name: Grid Frequency
            description: Grid AC frequency (Fac)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: INPUT_REGISTER, offset: 37, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            measurand: { base_quantity: frequency }

          - point_id: grid_voltage_l1
            name: Grid Voltage L1
            description: Phase 1 grid voltage (Vac1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 38, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: grid_current_l1
            name: Grid Current L1
            description: Phase 1 grid output current (Iac1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 39, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: apparent_power_l1
            name: Apparent Power L1
            description: Phase 1 grid output apparent power (Pac1 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 40
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: grid_voltage_l2
            name: Grid Voltage L2
            description: Phase 2 grid voltage, three-phase models (Vac2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 42, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: grid_current_l2
            name: Grid Current L2
            description: Phase 2 grid output current, three-phase models (Iac2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 43, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: apparent_power_l2
            name: Apparent Power L2
            description: Phase 2 grid output apparent power, three-phase models (Pac2 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 44
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: grid_voltage_l3
            name: Grid Voltage L3
            description: Phase 3 grid voltage, three-phase models (Vac3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 46, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: grid_current_l3
            name: Grid Current L3
            description: Phase 3 grid output current, three-phase models (Iac3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 47, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: apparent_power_l3
            name: Apparent Power L3
            description: Phase 3 grid output apparent power, three-phase models (Pac3 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 48
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          - point_id: line_voltage_l1_l2
            name: Line Voltage L1-L2
            description: Line voltage R-S, three-phase models (Vac_RS)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 50, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L1_L2 }

          - point_id: line_voltage_l2_l3
            name: Line Voltage L2-L3
            description: Line voltage S-T, three-phase models (Vac_ST)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 51, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L2_L3 }

          - point_id: line_voltage_l3_l1
            name: Line Voltage L3-L1
            description: Line voltage T-R, three-phase models (Vac_TR)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 52, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L3_L1 }

          - point_id: energy_today
            name: Energy Generated Today
            description: AC energy generated today (Eac today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 53
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: EXPORT
              accumulation: DAILY

          - point_id: energy_total
            name: Energy Generated Total
            description: Lifetime AC energy generated (Eac total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 55
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: EXPORT
              accumulation: REGISTER

          - point_id: operating_time_total
            name: Operating Time Total
            description: Total work time, raw in 0.5 s units (Time total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: s
            mapping:
              space: INPUT_REGISTER
              offset: 57
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 2 } }

          - point_id: pv1_energy_today
            name: PV1 Energy Today
            description: PV1 string energy generated today (Epv1_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 59
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv1_energy_total
            name: PV1 Energy Total
            description: PV1 string lifetime energy (Epv1_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 61
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv2_energy_today
            name: PV2 Energy Today
            description: PV2 string energy generated today (Epv2_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 63
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv2_energy_total
            name: PV2 Energy Total
            description: PV2 string lifetime energy (Epv2_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 65
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv3_energy_today
            name: PV3 Energy Today
            description: PV3 string energy generated today (Epv3_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 67
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv3_energy_total
            name: PV3 Energy Total
            description: PV3 string lifetime energy (Epv3_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 69
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv4_energy_today
            name: PV4 Energy Today
            description: PV4 string energy generated today (Epv4_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 71
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv4_energy_total
            name: PV4 Energy Total
            description: PV4 string lifetime energy (Epv4_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 73
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv5_energy_today
            name: PV5 Energy Today
            description: PV5 string energy generated today (Epv5_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 75
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv5_energy_total
            name: PV5 Energy Total
            description: PV5 string lifetime energy (Epv5_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 77
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv6_energy_today
            name: PV6 Energy Today
            description: PV6 string energy generated today (Epv6_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 79
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv6_energy_total
            name: PV6 Energy Total
            description: PV6 string lifetime energy (Epv6_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 81
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv7_energy_today
            name: PV7 Energy Today
            description: PV7 string energy generated today (Epv7_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 83
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv7_energy_total
            name: PV7 Energy Total
            description: PV7 string lifetime energy (Epv7_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 85
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv8_energy_today
            name: PV8 Energy Today
            description: PV8 string energy generated today (Epv8_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 87
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: pv8_energy_total
            name: PV8 Energy Total
            description: PV8 string lifetime energy (Epv8_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 89
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: pv_energy_total
            name: PV Energy Total
            description: Lifetime PV energy across all strings (Epv_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 91
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: inverter_temperature
            name: Inverter Temperature
            description: Inverter internal temperature (Temp1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 93, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: inverter_temperature }

          - point_id: ipm_temperature
            name: IPM Temperature
            description: Inside IPM temperature (Temp2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 94, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: boost_temperature
            name: Boost Temperature
            description: Boost converter temperature (Temp3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 95, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: battery_voltage_dsp
            name: Battery Voltage (DSP)
            description: Battery voltage as measured by the DSP (uwBatVolt_DSP)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 97, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: battery_voltage }

          - point_id: p_bus_voltage
            name: P Bus Voltage
            description: Positive DC bus inside voltage (P Bus Voltage)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 98, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: dc_bus_voltage }

          - point_id: n_bus_voltage
            name: N Bus Voltage
            description: Negative DC bus inside voltage (N Bus Voltage)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 99, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: dc_bus_voltage }

          - point_id: output_power_factor
            name: Output Power Factor
            description: Inverter output power factor now, raw x10000 (IPF)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 100, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10000 } }
            measurand: { base_quantity: power_factor }

          - point_id: output_power_percent
            name: Output Power Percent
            description: Real output power percent (RealOPPercent)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 101, length_words: 1 }

          - point_id: output_power_limit
            name: Output Power Limit
            description: Output max power limited (OPFullwatt H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 102
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }

          - point_id: derating_mode
            name: Derating Mode
            description: Active derating mode (DeratingMode)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: derating_mode }
            mapping: { space: INPUT_REGISTER, offset: 104, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: fault_maincode
            name: Fault Main Code
            description: Inverter fault main code (Fault Maincode)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 105, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: fault_subcode
            name: Fault Sub Code
            description: Inverter fault sub code (Fault Subcode)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 107, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: warning_bits
            name: Warning Bits
            description: Warning bit field, high word (Warning bit H)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 110, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: warning_subcode
            name: Warning Sub Code
            description: Inverter warning sub code (Warn Subcode)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 111, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: warning_maincode
            name: Warning Main Code
            description: Inverter warning main code (Warn Maincode)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 112, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: grid_to_load_energy
            name: Grid To Load Energy
            description: Grid energy to local load, documented as "AC charge Power H/L" with unit 0.1 kWh
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 116
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: IMPORT
              accumulation: REGISTER

          - point_id: priority_status
            name: Priority Status
            description: Current energy priority as reported by live telemetry (Priority)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: energy_priority }
            mapping: { space: INPUT_REGISTER, offset: 118, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: battery_type_status
            name: Battery Type Status
            description: Battery type as reported - 0 lead-acid, 1 lithium (Battery Type)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: battery_type_status }
            mapping: { space: INPUT_REGISTER, offset: 119, length_words: 1 }

          - point_id: auto_calibration_status
            name: Aging Mode Auto-Calibration
            description: Aging mode auto-calibration command status (AutoProofreadCMD)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 120, length_words: 1 }
      # ---------------------------------------------------------------------
      # Storage telemetry, "Ninth group for Storage power"
      # (input registers NO.1000-1125, function 0x04). Includes system fault
      # words, per-phase power flows, energy accumulators, EPS/UPS output and
      # the BMS information section. Input 1039 (REC temperature) is
      # documented "No use", 1043 and 1066 are reserved.
      # The AC charge energy today pair straddles the doc's group boundary
      # (1124 H / 1125 L) and is modeled here as one 32-bit point.
      # ---------------------------------------------------------------------
      - block_id: storage_live
        name: Storage / Battery Live Telemetry
        space: INPUT_REGISTER
        start_offset: 1000
        length_words: 126
        points:
          - point_id: system_work_mode
            name: System Work Mode
            description: Storage system operating mode (uwSysWorkMode)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: system_work_mode }
            mapping: { space: INPUT_REGISTER, offset: 1000, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: system_fault_word_0
            name: System Fault Word 0
            description: System fault word 0; refer to the Hybrid fault description (Systemfault word0)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1001, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_1
            name: System Fault Word 1
            description: System fault word 1 (Systemfault word1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1002, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_2
            name: System Fault Word 2
            description: System fault word 2 (Systemfault word2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1003, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_3
            name: System Fault Word 3
            description: System fault word 3 (Systemfault word3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1004, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_4
            name: System Fault Word 4
            description: System fault word 4 (Systemfault word4)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1005, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_5
            name: System Fault Word 5
            description: System fault word 5 (Systemfault word5)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1006, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_6
            name: System Fault Word 6
            description: System fault word 6 (Systemfault word6)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1007, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: system_fault_word_7
            name: System Fault Word 7
            description: System fault word 7 (Systemfault word7)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1008, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_discharge_power
            name: Battery Discharge Power
            description: Instantaneous battery discharge power (Pdischarge1)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1009
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: battery_power, direction: DISCHARGE }

          - point_id: battery_charge_power
            name: Battery Charge Power
            description: Instantaneous battery charge power (Pcharge1)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1011
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: battery_power, direction: CHARGE }

          - point_id: battery_voltage
            name: Battery Voltage
            description: Battery terminal voltage (Vbat)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1013, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: battery_voltage }

          - point_id: state_of_charge
            name: State of Charge
            description: Battery state of charge capacity (SOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1014, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: ac_power_to_user_l1
            name: AC Power to User L1
            description: AC power from grid to loads, phase R (Pactouser R H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1015
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L1 }

          - point_id: ac_power_to_user_l2
            name: AC Power to User L2
            description: AC power from grid to loads, phase S (Pactouser S H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1017
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L2 }

          - point_id: ac_power_to_user_l3
            name: AC Power to User L3
            description: AC power from grid to loads, phase T (Pactouser T H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1019
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: IMPORT, phase_ref: L3 }

          - point_id: ac_power_to_user
            name: AC Power to User
            description: Total AC power drawn from grid to loads (PactouserTotal)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1021
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: IMPORT }

          - point_id: ac_power_to_grid_l1
            name: AC Power to Grid L1
            description: AC power exported to grid, phase R (Pac to grid R H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1023
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L1 }

          - point_id: ac_power_to_grid_l2
            name: AC Power to Grid L2
            description: AC power exported to grid, phase S (Pactogrid S H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1025
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L2 }

          - point_id: ac_power_to_grid_l3
            name: AC Power to Grid L3
            description: AC power exported to grid, phase T (Pactogrid T H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1027
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: EXPORT, phase_ref: L3 }

          - point_id: ac_power_to_grid
            name: AC Power to Grid
            description: Total AC power exported to grid (Pactogrid total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1029
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, direction: EXPORT }

          - point_id: inverter_power_to_load_l1
            name: Inverter Power to Load L1
            description: Inverter power to local load, phase R (PLocalLoad R H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1031
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, phase_ref: L1 }

          - point_id: inverter_power_to_load_l2
            name: Inverter Power to Load L2
            description: Inverter power to local load, phase S (PLocalLoad S H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1033
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, phase_ref: L2 }

          - point_id: inverter_power_to_load_l3
            name: Inverter Power to Load L3
            description: Inverter power to local load, phase T (PLocalLoadT H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1035
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power, phase_ref: L3 }

          - point_id: inverter_power_to_load
            name: Inverter Power to Load
            description: Total inverter power to local load (PLocalLoad total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1037
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power }

          - point_id: battery_temperature
            name: Battery Temperature
            description: Battery pack temperature (Battery Temperature)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 1040, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: sp_dsp_status
            name: SP DSP Status
            description: Storage processor state, charge/discharge (SP DSP Status)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1041, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: sp_bus_voltage
            name: SP Bus Voltage
            description: Storage processor BUS2 voltage (SP Bus Volt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1042, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: dc_bus_voltage }

          - point_id: energy_to_user_today
            name: Energy to User Today
            description: Energy delivered from grid to loads today (Etouser today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1044
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: IMPORT
              accumulation: DAILY

          - point_id: energy_to_user_total
            name: Energy to User Total
            description: Lifetime energy delivered from grid to loads (Etouser total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1046
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: IMPORT
              accumulation: REGISTER

          - point_id: energy_to_grid_today
            name: Energy to Grid Today
            description: Energy exported to grid today (Etogrid today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1048
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: EXPORT
              accumulation: DAILY

          - point_id: energy_to_grid_total
            name: Energy to Grid Total
            description: Lifetime energy exported to grid (Etogrid total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1050
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: EXPORT
              accumulation: REGISTER

          - point_id: discharge_energy_today
            name: Battery Discharge Energy Today
            description: Battery discharge energy today (Edischarge1_today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1052
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: DISCHARGE
              accumulation: DAILY

          - point_id: discharge_energy_total
            name: Battery Discharge Energy Total
            description: Lifetime battery discharge energy (Edischarge1 total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1054
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: DISCHARGE
              accumulation: REGISTER

          - point_id: charge_energy_today
            name: Battery Charge Energy Today
            description: Battery charge energy today (Echarge1_today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1056
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: CHARGE
              accumulation: DAILY

          - point_id: charge_energy_total
            name: Battery Charge Energy Total
            description: Lifetime battery charge energy (Echarge1_total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1058
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: CHARGE
              accumulation: REGISTER

          - point_id: local_load_energy_today
            name: Local Load Energy Today
            description: Local load energy today (ELocalLoad_Today)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1060
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: local_load_energy_total
            name: Local Load Energy Total
            description: Lifetime local load energy (ELocalLoad_Total)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1062
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: export_limit_apparent_power
            name: Export Limit Apparent Power
            description: Export limit apparent power (dwExportLimitApparentPower H/L; documented unit 0.1kWh appears to be a typo for 0.1VA)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 1064
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power }

          - point_id: eps_frequency
            name: EPS Frequency
            description: UPS/EPS output frequency (EPS Fac)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: Hz
            mapping: { space: INPUT_REGISTER, offset: 1067, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 100 } }
            measurand: { base_quantity: frequency }

          - point_id: eps_voltage_l1
            name: EPS Voltage L1
            description: UPS phase R output voltage (EPS Vac1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1068, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L1_N }

          - point_id: eps_current_l1
            name: EPS Current L1
            description: UPS phase R output current (EPS Iac1)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 1069, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L1 }

          - point_id: eps_apparent_power_l1
            name: EPS Apparent Power L1
            description: UPS phase R output apparent power (EPS Pac1 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 1070
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L1 }

          - point_id: eps_voltage_l2
            name: EPS Voltage L2
            description: UPS phase S output voltage (EPS Vac2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1072, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L2_N }

          - point_id: eps_current_l2
            name: EPS Current L2
            description: UPS phase S output current (EPS Iac2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 1073, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L2 }

          - point_id: eps_apparent_power_l2
            name: EPS Apparent Power L2
            description: UPS phase S output apparent power (EPS Pac2 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 1074
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L2 }

          - point_id: eps_voltage_l3
            name: EPS Voltage L3
            description: UPS phase T output voltage (EPS Vac3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1076, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: voltage, phase_ref: L3_N }

          - point_id: eps_current_l3
            name: EPS Current L3
            description: UPS phase T output current (EPS Iac3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: A
            mapping: { space: INPUT_REGISTER, offset: 1077, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: current, phase_ref: L3 }

          - point_id: eps_apparent_power_l3
            name: EPS Apparent Power L3
            description: UPS phase T output apparent power (EPS Pac3 H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: VA
            mapping:
              space: INPUT_REGISTER
              offset: 1078
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: apparent_power, phase_ref: L3 }

          - point_id: eps_load_percent
            name: EPS Load Percent
            description: Load percent of UPS output (loadpercent)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1080, length_words: 1 }

          - point_id: eps_power_factor
            name: EPS Power Factor
            description: UPS output power factor; raw 0-20, decoded as raw*0.1-1 per doc note "Primary Value+1" (PF)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1081, length_words: 1 }
            transform:
              scale: { numerator: 1, denominator: 10 }
              offset: { numerator: -1, denominator: 1 }
            measurand: { base_quantity: power_factor }

          - point_id: bms_status_old
            name: BMS Status (Old)
            description: Old-format status from BMS; see Growatt ESS BMS protocol (BMS_StatusOld)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1082, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: bms_status
            name: BMS Status
            description: Status from BMS; see Growatt ESS BMS protocol (BMS_Status)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1083, length_words: 1 }
            measurand: { base_quantity: device_status }

          - point_id: bms_error_old
            name: BMS Error (Old)
            description: Old-format error info from BMS (BMS_Error Old)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1084, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: bms_error
            name: BMS Error
            description: Error information from BMS (BMS_Error)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1085, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: bms_soc
            name: BMS State of Charge
            description: SOC reported by the BMS (BMS_SOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1086, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: bms_battery_voltage
            name: BMS Battery Voltage
            description: Battery voltage reported by the BMS, raw units per BMS protocol (BMS_BatteryVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1087, length_words: 1 }

          - point_id: bms_battery_current
            name: BMS Battery Current
            description: Battery current reported by the BMS, raw units per BMS protocol (BMS_BatteryCurr)
            access: READ_ONLY
            storage_type: S16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1088, length_words: 1 }

          - point_id: bms_battery_temperature
            name: BMS Battery Temperature
            description: Battery temperature reported by the BMS, raw units per BMS protocol (BMS_BatteryTemp)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1089, length_words: 1 }

          - point_id: bms_max_current
            name: BMS Max Current
            description: Max charge/discharge current from BMS, Pylon (BMS_MaxCurr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1090, length_words: 1 }

          - point_id: bms_gauge_rm
            name: BMS Gauge RM
            description: Gauge remaining capacity from BMS (BMS_GaugeRM)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1091, length_words: 1 }

          - point_id: bms_gauge_fcc
            name: BMS Gauge FCC
            description: Gauge full charge capacity from BMS (BMS_GaugeFCC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1092, length_words: 1 }

          - point_id: bms_firmware_version
            name: BMS Firmware Version
            description: BMS firmware version (BMS_FW)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1093, length_words: 1 }

          - point_id: bms_delta_voltage
            name: BMS Delta Voltage
            description: Cell voltage delta from BMS (BMS_DeltaVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1094, length_words: 1 }

          - point_id: bms_cycle_count
            name: BMS Cycle Count
            description: Battery cycle count from BMS (BMS_CycleCnt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1095, length_words: 1 }

          - point_id: bms_soh
            name: BMS State of Health
            description: State of health from BMS (BMS_SOH)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1096, length_words: 1 }
            measurand: { base_quantity: state_of_health }

          - point_id: bms_constant_voltage
            name: BMS Constant Voltage
            description: CV charge voltage from BMS, raw units per BMS protocol (BMS_ConstantVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1097, length_words: 1 }

          - point_id: bms_warning_old
            name: BMS Warning (Old)
            description: Old-format warning info from BMS (BMS_WarnInfoOld)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1098, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: bms_warning
            name: BMS Warning
            description: Warning info from BMS (BMS_WarnInfo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1099, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: bms_gauge_ic_current
            name: BMS Gauge IC Current
            description: Gauge IC current from BMS (BMS_GaugeICCurr)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: INPUT_REGISTER, offset: 1100, length_words: 1 }

          - point_id: bms_mcu_version
            name: BMS MCU Version
            description: MCU software version from BMS (BMS_MCUVersion)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1101, length_words: 1 }

          - point_id: bms_gauge_version
            name: BMS Gauge Version
            description: Gauge version from BMS (BMS_GaugeVersion)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1102, length_words: 1 }

          - point_id: bms_fr_version_l
            name: BMS FR Version Low
            description: Gauge FR version low 16 bits from BMS (BMS_wGaugeFRVersion_L)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1103, length_words: 1 }

          - point_id: bms_fr_version_h
            name: BMS FR Version High
            description: Gauge FR version high 16 bits from BMS (BMS_wGaugeFRVersion_H)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1104, length_words: 1 }

          - point_id: bms_info
            name: BMS Info
            description: BMS information word (BMS_BMSInfo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1105, length_words: 1 }

          - point_id: bms_pack_info
            name: BMS Pack Info
            description: Pack information from BMS (BMS_PackInfo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1106, length_words: 1 }

          - point_id: bms_using_cap
            name: BMS Using Capacity
            description: Using capacity from BMS (BMS_UsingCap)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1107, length_words: 1 }

          - point_id: bms_max_cell_voltage
            name: BMS Max Cell Voltage
            description: Maximum single cell voltage (uwMaxCellVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1108, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 1000 } }

          - point_id: bms_min_cell_voltage
            name: BMS Min Cell Voltage
            description: Lowest single cell voltage (uwMinCellVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1109, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 1000 } }

          - point_id: bms_module_parallel_count
            name: BMS Module Parallel Count
            description: Battery parallel module number (bModuleNum)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1110, length_words: 1 }

          - point_id: bms_battery_count
            name: BMS Battery Count
            description: Number of batteries (bBatNum)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1111, length_words: 1 }

          - point_id: bms_max_volt_cell_no
            name: BMS Max Voltage Cell No
            description: Cell number with maximum voltage (uwMaxVoltCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1112, length_words: 1 }

          - point_id: bms_min_volt_cell_no
            name: BMS Min Voltage Cell No
            description: Cell number with minimum voltage (uwMinVoltCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1113, length_words: 1 }

          - point_id: bms_max_cell_temperature
            name: BMS Max Cell Temperature
            description: Maximum cell temperature (uwMaxTemprCell_10T)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 1114, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: bms_min_cell_temperature
            name: BMS Min Cell Temperature
            description: Minimum cell temperature (uwMinTemprCell_10T)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 1115, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: bms_max_temp_cell_no
            name: BMS Max Temperature Cell No
            description: Cell number with maximum temperature (uwMaxTemprCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1116, length_words: 1 }

          - point_id: bms_min_temp_cell_no
            name: BMS Min Temperature Cell No
            description: Cell number with minimum temperature (uwMinTemprCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1117, length_words: 1 }

          - point_id: bms_protect_pack_id
            name: BMS Protect Pack ID
            description: Faulty battery pack address (Protect pack ID)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1118, length_words: 1 }

          - point_id: bms_max_soc
            name: BMS Parallel Max SOC
            description: Parallel system maximum SOC (MaxSOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1119, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: bms_min_soc
            name: BMS Parallel Min SOC
            description: Parallel system minimum SOC (MinSOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1120, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: bms_error2
            name: BMS Error 2
            description: Battery protection word 2, CAN ID 0x323 bytes 4-5 (BMS_Error2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1121, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: bms_error3
            name: BMS Error 3
            description: Battery protection word 3, CAN ID 0x323 byte 6 (BMS_Error3)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1122, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: bms_warning2
            name: BMS Warning 2
            description: Battery warning word 2, CAN ID 0x323 byte 7 (BMS_WarnInfo2)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1123, length_words: 1 }
            measurand: { base_quantity: warning_code }

          - point_id: ac_charge_energy_today
            name: AC Charge Energy Today
            description: AC charge energy today (AC Charge Energy Today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1124
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            measurand:
              base_quantity: energy_active
              direction: CHARGE
              accumulation: DAILY

      # ---------------------------------------------------------------------
      # Extended storage telemetry, "Ninth group reserved for storage power"
      # (input registers NO.1126-1249, function 0x04). Input 1131-1140 are
      # documented SPA-only (extra inverter / Esystem) and omitted; 1170-1198
      # and 1219-1247 are reserved.
      # ---------------------------------------------------------------------
      - block_id: storage_ext_live
        name: Extended Storage Telemetry
        space: INPUT_REGISTER
        start_offset: 1126
        length_words: 124
        points:
          - point_id: ac_charge_energy_total
            name: AC Charge Energy Total
            description: Lifetime AC charge energy (AC Charge Energy Total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1126
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            measurand:
              base_quantity: energy_active
              direction: CHARGE
              accumulation: REGISTER

          - point_id: ac_charge_power
            name: AC Charge Power
            description: Instantaneous AC charge power (AC Charge Power H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1128
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            measurand: { base_quantity: active_power, direction: CHARGE }

          - point_id: grid_power_70_adjust
            name: 70% Inverter Power Adjust
            description: 70 percent inverter power adjustment (uwGridPower_70_AdjEE_SP)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: W
            mapping: { space: INPUT_REGISTER, offset: 1130, length_words: 1 }

          - point_id: self_energy_today
            name: Self Consumption Energy Today
            description: Self electric energy today (Eself_today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1141
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: self_energy_total
            name: Self Consumption Energy Total
            description: Lifetime self electric energy (Eself_total H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1143
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: REGISTER

          - point_id: system_power
            name: System Power
            description: System power (PSystem H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1145
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power }

          - point_id: self_power
            name: Self Consumption Power
            description: Self consumption power (PSelf H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: W
            mapping:
              space: INPUT_REGISTER
              offset: 1147
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: active_power }

          - point_id: pv_energy_all_today
            name: PV Energy All Today
            description: PV electric energy today across all inputs (EPVAll_Today H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1149
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              accumulation: DAILY

          - point_id: discharge_pack_serial
            name: Discharge Pack Serial Number
            description: Discharge power pack serial number (AcDischargePackSn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1151, length_words: 1 }

          - point_id: cumulative_discharge_energy
            name: Cumulative Pack Discharge Energy
            description: Cumulative discharge energy of the pack (Acdischarge power H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1152
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: DISCHARGE
              accumulation: REGISTER

          - point_id: charge_pack_serial
            name: Charge Pack Serial Number
            description: Charge power pack serial number (AcCharge PackSn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1154, length_words: 1 }

          - point_id: cumulative_charge_energy
            name: Cumulative Pack Charge Energy
            description: Cumulative charge energy of the pack (AcCharge power H/L)
            access: READ_ONLY
            storage_type: U32
            value_type: { primitive: DECIMAL }
            unit: kWh
            mapping:
              space: INPUT_REGISTER
              offset: 1155
              length_words: 2
              byte_order: BIG_ENDIAN
              word_order: WORD_BIG_ENDIAN
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand:
              base_quantity: energy_active
              direction: CHARGE
              accumulation: REGISTER

          - point_id: battery_fault_sn_1
            name: First Battery Fault SN
            description: First battery fault serial number (First Batt Fault Sn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1157, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_fault_sn_2
            name: Second Battery Fault SN
            description: Second battery fault serial number (Second Batt Fault Sn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1158, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_fault_sn_3
            name: Third Battery Fault SN
            description: Third battery fault serial number (Third Batt Fault Sn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1159, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_fault_sn_4
            name: Fourth Battery Fault SN
            description: Fourth battery fault serial number (Fourth Batt Fault Sn)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1160, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_1
            name: Battery History Fault Code 1
            description: Battery history fault code 1
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1161, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_2
            name: Battery History Fault Code 2
            description: Battery history fault code 2
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1162, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_3
            name: Battery History Fault Code 3
            description: Battery history fault code 3
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1163, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_4
            name: Battery History Fault Code 4
            description: Battery history fault code 4
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1164, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_5
            name: Battery History Fault Code 5
            description: Battery history fault code 5
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1165, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_6
            name: Battery History Fault Code 6
            description: Battery history fault code 6
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1166, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_7
            name: Battery History Fault Code 7
            description: Battery history fault code 7
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1167, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_history_fault_8
            name: Battery History Fault Code 8
            description: Battery history fault code 8
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1168, length_words: 1 }
            measurand: { base_quantity: fault_code }

          - point_id: battery_code_count
            name: Battery Code Count
            description: Number of battery codes, pack number plus BIC forward and reverse codes (Number of battery codes)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1169, length_words: 1 }

          - point_id: energy_calc_flag_status
            name: Energy Calculation Flag Status
            description: Identifies old vs new energy calculation firmware (NewEPowerCalcFlag)
            access: READ_ONLY
            storage_type: U16
            value_type:
              enum_ref: { type_id: energy_calc_formula }
            mapping: { space: INPUT_REGISTER, offset: 1199, length_words: 1 }

          - point_id: pack_max_cell_voltage
            name: Pack Max Cell Voltage
            description: Maximum cell voltage across packs (MaxCellVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1200, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 1000 } }

          - point_id: pack_min_cell_voltage
            name: Pack Min Cell Voltage
            description: Minimum cell voltage across packs (MinCellVolt)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: V
            mapping: { space: INPUT_REGISTER, offset: 1201, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 1000 } }

          - point_id: pack_module_count
            name: Pack Module Count
            description: Number of battery modules (ModuleNum)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1202, length_words: 1 }

          - point_id: pack_total_cell_count
            name: Pack Total Cell Count
            description: Total number of cells (TotalCellNum)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1203, length_words: 1 }

          - point_id: pack_max_volt_cell_no
            name: Pack Max Voltage Cell No
            description: Cell number with maximum voltage across packs (MaxVoltCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1204, length_words: 1 }

          - point_id: pack_min_volt_cell_no
            name: Pack Min Voltage Cell No
            description: Cell number with minimum voltage across packs (MinVoltCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1205, length_words: 1 }

          - point_id: pack_max_cell_temperature
            name: Pack Max Cell Temperature
            description: Maximum cell temperature across packs (MaxTemprCell_10T)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 1206, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: pack_min_cell_temperature
            name: Pack Min Cell Temperature
            description: Minimum cell temperature across packs (MinTemprCell_10T)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: degC
            mapping: { space: INPUT_REGISTER, offset: 1207, length_words: 1 }
            transform: { scale: { numerator: 1, denominator: 10 } }
            measurand: { base_quantity: temperature, location: INTERNAL }

          - point_id: pack_max_temp_cell_no
            name: Pack Max Temperature Cell No
            description: Cell number with maximum temperature across packs (MaxTemprCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1208, length_words: 1 }

          - point_id: pack_min_temp_cell_no
            name: Pack Min Temperature Cell No
            description: Cell number with minimum temperature across packs (MinTemprCellNo)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1209, length_words: 1 }

          - point_id: pack_protect_id
            name: Pack Protect ID
            description: Fault pack ID (ProtectPackID)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1210, length_words: 1 }

          - point_id: pack_max_soc
            name: Pack Parallel Max SOC
            description: Parallel system maximum SOC across packs (MaxSOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1211, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: pack_min_soc
            name: Pack Parallel Min SOC
            description: Parallel system minimum SOC across packs (MinSOC)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: DECIMAL }
            unit: "%"
            mapping: { space: INPUT_REGISTER, offset: 1212, length_words: 1 }
            measurand: { base_quantity: state_of_charge }

          - point_id: bat_protect1_addr
            name: Battery Protect 1 Address
            description: Battery protection 1 address (BatProtect1Add)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1213, length_words: 1 }

          - point_id: bat_protect2_addr
            name: Battery Protect 2 Address
            description: Battery protection 2 address (BatProtect2Add)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1214, length_words: 1 }

          - point_id: bat_warn1_addr
            name: Battery Warn 1 Address
            description: Battery warning 1 address (BatWarn1Add)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1215, length_words: 1 }

          - point_id: bms_highest_soft_version
            name: BMS Highest Software Version
            description: Highest BMS software version (BMS_HighestSoftVersion)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1216, length_words: 1 }

          - point_id: bms_hardware_version
            name: BMS Hardware Version
            description: BMS hardware version (BMS_HardwareVersion)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1217, length_words: 1 }

          - point_id: bms_request_type
            name: BMS Request Type
            description: BMS request type (BMS_RequestType)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1218, length_words: 1 }

          - point_id: key_aging_test_ok
            name: Key Aging Test OK Flag
            description: Success sign of key detection before aging - 1 finished, 0 not completed (bKeyAgingTestOkFlag)
            access: READ_ONLY
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: INPUT_REGISTER, offset: 1248, length_words: 1 }

    commands:
      - command_id: set_active_power_rate
        name: "Set Active Power Rate (Persistent)"
        description: "Set the inverter's maximum active output power as a percentage, then make it survive a power cycle. 255 means no limit. The setpoint registers 3, 4, 5 and 99 are volatile until holding register 2 is set to 1, so this writes the value and then latches it (document register 02: \"these settings will be acting or not when next power on\"). Register 2 is a single flag covering all four setpoints, so latching one latches whatever the others currently hold. Leave at least 850 ms between the two writes (document section 5.3.1)."
        params:
          - field: rate
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 3, length_words: 1 }
            required: true
        steps:
          - name: write_value
            write: { param: rate }
          - name: latch_persistence
            write: { trigger: { point_id: settings_memory_state, value: 1 } }
          - name: read_back
            read: { point_id: active_power_rate, into: applied }
        results:
          - field: applied
            from: applied
            value_type: { primitive: DECIMAL }
          - field: persisted
            from: settings_memory_state
            enum_ref: { type_id: enable_state }

      - command_id: set_reactive_power_rate
        name: "Set Reactive Power Rate (Persistent)"
        description: "Set the inverter's maximum reactive output power as a percentage from -100 to 100, then make it survive a power cycle. 255 means no limit. The setpoint registers 3, 4, 5 and 99 are volatile until holding register 2 is set to 1, so this writes the value and then latches it (document register 02: \"these settings will be acting or not when next power on\"). Register 2 is a single flag covering all four setpoints, so latching one latches whatever the others currently hold. Leave at least 850 ms between the two writes (document section 5.3.1)."
        params:
          - field: rate
            storage_type: U16
            value_type: { primitive: DECIMAL }
            mapping: { space: HOLDING_REGISTER, offset: 4, length_words: 1 }
            required: true
        steps:
          - name: write_value
            write: { param: rate }
          - name: latch_persistence
            write: { trigger: { point_id: settings_memory_state, value: 1 } }
          - name: read_back
            read: { point_id: reactive_power_rate, into: applied }
        results:
          - field: applied
            from: applied
            value_type: { primitive: DECIMAL }
          - field: persisted
            from: settings_memory_state
            enum_ref: { type_id: enable_state }

      - command_id: set_power_factor
        name: "Set Power Factor (Persistent)"
        description: "Set the inverter's output power factor, then make it survive a power cycle. The parameter is the raw register value, i.e. the power factor times 10000: 0 to 10000 is underexcited and 10001 to 20000 overexcited. Command params carry no transform, so unlike the power_factor_set point this value is not scaled for you. The setpoint registers 3, 4, 5 and 99 are volatile until holding register 2 is set to 1, so this writes the value and then latches it (document register 02: \"these settings will be acting or not when next power on\"). Register 2 is a single flag covering all four setpoints, so latching one latches whatever the others currently hold. Leave at least 850 ms between the two writes (document section 5.3.1)."
        params:
          - field: power_factor_raw
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 5, length_words: 1 }
            required: true
        steps:
          - name: write_value
            write: { param: power_factor_raw }
          - name: latch_persistence
            write: { trigger: { point_id: settings_memory_state, value: 1 } }
          - name: read_back
            read: { point_id: power_factor_set, into: applied }
        results:
          - field: applied
            from: applied
            value_type: { primitive: UINT32 }
          - field: persisted
            from: settings_memory_state
            enum_ref: { type_id: enable_state }

      - command_id: set_pf_lock_in_voltage
        name: "Set CEI 0-21 PF Lock-In Voltage (Persistent)"
        description: "Set the CEI 0-21 power-factor curve lock-in grid voltage, then make it survive a power cycle. The parameter is the raw register value in units of 0.1 V, since command params carry no transform. The setpoint registers 3, 4, 5 and 99 are volatile until holding register 2 is set to 1, so this writes the value and then latches it (document register 02: \"these settings will be acting or not when next power on\"). Register 2 is a single flag covering all four setpoints, so latching one latches whatever the others currently hold. Leave at least 850 ms between the two writes (document section 5.3.1)."
        params:
          - field: voltage_raw
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 99, length_words: 1 }
            required: true
        steps:
          - name: write_value
            write: { param: voltage_raw }
          - name: latch_persistence
            write: { trigger: { point_id: settings_memory_state, value: 1 } }
          - name: read_back
            read: { point_id: pf_lock_in_grid_voltage, into: applied }
        results:
          - field: applied
            from: applied
            value_type: { primitive: UINT32 }
          - field: persisted
            from: settings_memory_state
            enum_ref: { type_id: enable_state }

      - command_id: set_grid_first_slot1
        name: "Program Grid First Time Slot 1"
        description: "Write the start time, stop time and enable flag of grid first time slot 1 (discharging the battery to the load and grid) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1080, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1081, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1082, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: grid_first_slot1_enable, into: enabled }
        results:
          - field: start_time
            from: grid_first_slot1_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: grid_first_slot1_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }

      - command_id: set_grid_first_slot2
        name: "Program Grid First Time Slot 2"
        description: "Write the start time, stop time and enable flag of grid first time slot 2 (discharging the battery to the load and grid) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1083, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1084, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1085, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: grid_first_slot2_enable, into: enabled }
        results:
          - field: start_time
            from: grid_first_slot2_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: grid_first_slot2_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }

      - command_id: set_grid_first_slot3
        name: "Program Grid First Time Slot 3"
        description: "Write the start time, stop time and enable flag of grid first time slot 3 (discharging the battery to the load and grid) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1086, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1087, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1088, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: grid_first_slot3_enable, into: enabled }
        results:
          - field: start_time
            from: grid_first_slot3_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: grid_first_slot3_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }

      - command_id: set_bat_first_slot1
        name: "Program Battery First Time Slot 1"
        description: "Write the start time, stop time and enable flag of battery first time slot 1 (charging the battery) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1100, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1101, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1102, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: bat_first_slot1_enable, into: enabled }
        results:
          - field: start_time
            from: bat_first_slot1_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: bat_first_slot1_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }

      - command_id: set_bat_first_slot2
        name: "Program Battery First Time Slot 2"
        description: "Write the start time, stop time and enable flag of battery first time slot 2 (charging the battery) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1103, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1104, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1105, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: bat_first_slot2_enable, into: enabled }
        results:
          - field: start_time
            from: bat_first_slot2_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: bat_first_slot2_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }

      - command_id: set_bat_first_slot3
        name: "Program Battery First Time Slot 3"
        description: "Write the start time, stop time and enable flag of battery first time slot 3 (charging the battery) as one action. Start and stop times pack the hour in the high byte and the minute in the low byte. The enable flag is written last so a half-written window is never live; the protocol document does not mandate an order, that is this profile's choice. Leave at least 850 ms between the three writes (document section 5.3.1)."
        params:
          - field: start_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1106, length_words: 1 }
            required: true
          - field: stop_time
            storage_type: U16
            value_type: { primitive: UINT32 }
            mapping: { space: HOLDING_REGISTER, offset: 1107, length_words: 1 }
            required: true
          - field: enable
            storage_type: U16
            value_type: { enum_ref: { type_id: enable_state } }
            mapping: { space: HOLDING_REGISTER, offset: 1108, length_words: 1 }
            required: true
        steps:
          - name: write_start
            write: { param: start_time }
          - name: write_stop
            write: { param: stop_time }
          - name: write_enable
            write: { param: enable }
          - name: read_back_enable
            read: { point_id: bat_first_slot3_enable, into: enabled }
        results:
          - field: start_time
            from: bat_first_slot3_start
            value_type: { primitive: UINT32 }
          - field: stop_time
            from: bat_first_slot3_stop
            value_type: { primitive: UINT32 }
          - field: enabled
            from: enabled
            enum_ref: { type_id: enable_state }
